
OS:Version,
  {6a8657d5-557b-412e-bfa3-b8c1f31a3752}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Site,
  {4401af15-c546-44f8-96c5-410b73437a27}, !- Handle
  El Paso International Ap  Ut_TX_USA,    !- Name
  31.77,                                  !- Latitude {deg}
  -106.5,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {2134cbc1-5433-4c8c-b90e-bc63b05f2cae}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3251a104-9178-462f-87a9-5bd4dc7a4421}, !- Handle
  {a34e1b20-5b85-4001-910e-e99c193c9e37}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3997a087-aeb9-4f63-8af7-77219f3fcf60}, !- Handle
  {a5b4f6bb-76ac-49ca-9714-ec400ef4073b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Handle
  Core_bottom,                            !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9374b6d9-4d54-48ce-a7eb-cec45d1eb92e}, !- Handle
  {91c1062b-20ef-48be-b1d8-36df762b49ba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Handle
  FirstFloor_Plenum,                      !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8bbd4623-f911-4cfe-8a43-7c3e7e31f8df}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c3560cee-15d4-46d3-8e14-7961e8c7a634}, !- Handle
  {dfa5c0cc-e1e7-424f-a80c-e433ac49c8fb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Handle
  TopFloor_Plenum,                        !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {afe10e32-b72d-4d5e-bf54-2826ba05b467}, !- Handle
  {2d982968-6e53-4520-ae27-0ab10bba98b3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8648570b-75f8-4c43-8675-fd8884421cf9}, !- Handle
  {3767d3cc-1c29-4eaa-a8e5-c8e9afb466de}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {63743c59-278b-4607-b2a3-29b9e0721532}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {70c7c49f-9c3b-4432-948d-40f7dcdceb85}, !- Handle
  {27f238d7-c984-49a3-a31d-8c158bc58e4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Handle
  MidFloor_Plenum,                        !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5b4f233a-f867-4e28-b77f-a75223d01ab1}, !- Handle
  {59e4d256-bcb2-4f19-b7a0-43ebd7ca0b4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {1075df3e-244e-4e8c-9ecb-3835a6dcd57e}, !- Handle
  {c7a79ba8-5df7-4625-8813-3c03c43e80d9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {48349877-a319-4bb0-a75b-701ab9ce8476}, !- Handle
  {192384f3-e080-4c16-80e9-652a030eeca3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c74d23b7-90c7-4c8d-9eae-736c6bbd98a2}, !- Handle
  {ae3fead7-c6f7-42ed-a9ff-abe6c3ada941}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f334cca-8215-49da-b5fa-8d073dc6ef54}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 4.9837,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3ac71dba-513d-4610-8b96-a1499245af91}, !- Handle
  {125040e3-a269-48e9-8312-919f9659a926}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {aa582faa-13da-4f36-a518-5e93d04ec017}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d867664e-8bbb-4857-8fa5-fa5e58516137}, !- Handle
  {04e66276-502f-4d83-a247-2ab0a2d944c7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {198f6abb-f3b4-46fc-977c-806261fd2cf6}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {386b236d-87cf-4c51-a865-7efaae1a1371}, !- Handle
  {c856817e-1774-48e9-9a76-eac1f951338c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Handle
  Core_top,                               !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {92fc0069-37f1-4f1d-8565-c516a771ba37}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Handle
  MidFloor_Plenum_Ceiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad046e3f-42ed-49dd-a6d8-b4a5639f4279}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7dff4d08-8dca-4d9d-a4e9-ae9e455d6704}, !- Handle
  {498e129e-0912-4645-a5b4-6d8125082d8f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {b648c206-0145-41b7-be72-7400aa466a05}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04af906-2489-4213-b0b8-d08ad8487886}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f0950-01d9-449e-a1ba-5822eab20653}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75054a96-9b2f-4c2a-b746-cbab05b4bd0b}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4b1937-d8fc-4d9f-baea-4e0089caaa62}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 8.9461,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.9461,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d637a49-840b-4869-b547-936d5bb25d9e}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73e9304-b61a-4029-a354-099567b23887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cbb4361-7d08-47d1-b03c-f838e46c7752}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49179e9-5cd4-470e-b116-d98f6092595b}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Handle
  MidFloor_Plenum_Ceiling_5,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8dcbc4-54ad-42b7-9b79-23f2bca9c303}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44b05f78-3311-4ebf-8494-242b24b5d38f}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.9461,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 8.9461,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c37d6ed-ad22-4603-9357-7cc89b13d8a7}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {fe715ac5-1bf3-4a57-9824-bb1cce42f1d3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92b92f96-5203-40ca-b645-14273b576df1}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 8.9461,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ef52e319-cb16-46d7-bcee-4e1844096863}, !- Handle
  {a164423f-6700-409e-8867-05dbc4972732}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e53a869f-657d-441c-85b2-61ebe0df1aa6}, !- Handle
  {d0eaf297-800a-46eb-85a4-91bc2b035261}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Handle
  Core_mid,                               !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f68d63e6-5827-49c5-93b0-2a29404ad220}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {ea7161c9-2055-499f-ae58-3521b531b167}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e074cec9-2ef2-4fca-bd0a-4fa8389dcc3d}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8c9efdf8-3b32-42c5-b1ad-e36c8733239e}, !- Handle
  {f3ca1d55-5588-4c98-a52d-9f9730f17b86}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Handle
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8e2d51-8321-4958-909a-e83420f7a54a}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8274b4df-f5ef-4ea6-a7b3-da9f4a1d7ab6}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e168560-1113-4c97-aba7-88e2a559b10b}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Building,
  {ed36787e-0111-455c-a24c-be4262835f11}, !- Handle
  -MediumOffice-ASHRAE 169-2006-3B created: 2019-11-20 10:31:14 -0800, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4375803a-80b9-45ca-9ce8-b32c240162fa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:RunPeriod,
  {62304c4a-8407-4163-bae6-dba860197b4b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {0b3815bd-2335-48fe-8db3-ecc9c2ec3554}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa3477cf-6daa-43ea-87cc-ddffd9a4d3a9}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 8.9461,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83416424-96d6-4f14-89be-24a065146140}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8e12431-b8bd-440e-914e-2a54469fdc8d}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {36bc3606-8fc7-4da4-910e-ae153dc84911}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1483f84a-a496-44bf-b640-f5e115ab3168}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a93c4408-defb-4eb6-8225-5d01c660516e}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83416424-96d6-4f14-89be-24a065146140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73e9304-b61a-4029-a354-099567b23887}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2f74c2-13aa-4f17-b0ac-99007991d87a}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49580853-55de-498d-9d0e-811818c9f19f}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d86e43c-32bc-416a-9c07-2a14be8ca993}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {8267ad91-45e3-42fa-b968-c58ad1f903ac}, !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {3aff5296-c4f0-4ffd-9b46-5c92bbedd260}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3B;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {01cfb60e-f379-40f6-a048-f4cebd282760}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {05664c6f-a9a8-49d2-8f53-4515d5b8d42a}; !- Handle

OS:BuildingStory,
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Handle
  Building Story 2,                       !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Handle
  Building Story 3,                       !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Handle
  Rendering Color 3,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  ,                                       !- Default Construction Set Name
  {5798d97b-a17e-41e2-9e45-d76487d52b14}, !- Default Schedule Set Name
  {6c9198e8-6836-4a38-9acc-e662f2f8fa34}, !- Group Rendering Name
  {90d6be6c-62d2-4429-b59a-ffaa7c8a5c66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:SpaceType,
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Handle
  Plenum,                                 !- Name
  {23d645db-24ab-41ec-94d5-14a1a5dd5ed3}, !- Default Construction Set Name
  {412b901d-75b6-4bc6-a226-3621a9adf6f5}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:Rendering:Color,
  {6c9198e8-6836-4a38-9acc-e662f2f8fa34}, !- Handle
  Office WholeBuilding - Md Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {e9fca1c2-af65-420b-a042-93eeeb61dcd6}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {81e550db-798c-4ab2-96c4-1535eee84186}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {e9fca1c2-af65-420b-a042-93eeeb61dcd6}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {32571ce5-7b82-4ef6-a727-73779b5eaca7}, !- Work Efficiency Schedule Name
  {d2c80482-325e-4b76-857e-1c9bdaa23b2a}, !- Clothing Insulation Schedule Name
  {74c70622-2bdc-4c83-b86a-1c394cebfd5f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d2c80482-325e-4b76-857e-1c9bdaa23b2a}, !- Handle
  Clothing Schedule,                      !- Name
  {c3623f12-a117-4960-a30d-61748d1896da}, !- Schedule Type Limits Name
  {b9c74cd5-ebf3-40a3-a50b-c009b8b8e9dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9c74cd5-ebf3-40a3-a50b-c009b8b8e9dc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c3623f12-a117-4960-a30d-61748d1896da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6857f685-54f2-4c5b-802a-c765fe0a9ddd}, !- Handle
  Schedule Rule 1,                        !- Name
  {d2c80482-325e-4b76-857e-1c9bdaa23b2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {414de714-48d0-47a1-a490-8fb504c9652d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {414de714-48d0-47a1-a490-8fb504c9652d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c3623f12-a117-4960-a30d-61748d1896da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c3623f12-a117-4960-a30d-61748d1896da}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {74c70622-2bdc-4c83-b86a-1c394cebfd5f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c7db21bf-9aea-4eab-966c-0e1657f0915e}, !- Schedule Type Limits Name
  {5d7382ed-5911-42a9-952b-3ce908b09c4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d7382ed-5911-42a9-952b-3ce908b09c4b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c7db21bf-9aea-4eab-966c-0e1657f0915e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c7db21bf-9aea-4eab-966c-0e1657f0915e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {32571ce5-7b82-4ef6-a727-73779b5eaca7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {39519bac-d5b6-4f68-855c-a3954008598b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39519bac-d5b6-4f68-855c-a3954008598b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {4e9d04f8-f28a-4959-8e48-017c76e6be27}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.8993393542343,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {63cb1a70-ae60-4bd1-9b9b-d3ba413001ad}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {4e9d04f8-f28a-4959-8e48-017c76e6be27}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {02223b2c-48c7-4d8a-b5be-64924437f976}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8e73a90a-0418-4ca1-8c7b-2b04d8091935}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {02223b2c-48c7-4d8a-b5be-64924437f976}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90d6be6c-62d2-4429-b59a-ffaa7c8a5c66}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {931408ee-c997-4b62-9099-675d00601d9e}, !- Handle
  Office WholeBuilding - Md Office Infiltration, !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5798d97b-a17e-41e2-9e45-d76487d52b14}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0665f5bb-3a19-461d-be4f-0636db054f98}, !- Number of People Schedule Name
  {25edf3cd-7fe4-422a-a430-e41390cf4eb4}, !- People Activity Level Schedule Name
  {605d659c-62c3-4e75-a3d4-6b877a15f681}, !- Lighting Schedule Name
  {924f102d-a8ef-492e-91cb-de05bd9d5a08}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0665f5bb-3a19-461d-be4f-0636db054f98}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {b10cd5ef-8819-4efe-90d3-3d2a79e514d5}, !- Default Day Schedule Name
  {7c1850fa-ebf1-4c31-a599-eac31840aad5}, !- Summer Design Day Schedule Name
  {e91488a0-84fa-456f-a1cf-aee718500777}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b10cd5ef-8819-4efe-90d3-3d2a79e514d5}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {64ebca31-b72c-4816-9750-3f0ebda478e6}, !- Handle
  Schedule Rule 2,                        !- Name
  {0665f5bb-3a19-461d-be4f-0636db054f98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e87ebce5-54ed-4629-a76a-3a27e0ecd5a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e87ebce5-54ed-4629-a76a-3a27e0ecd5a6}, !- Handle
  Medium Office Bldg Occ Default|Wkdy Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {32d7601b-f927-43a5-be2e-ac3227d8ed25}, !- Handle
  Schedule Rule 3,                        !- Name
  {0665f5bb-3a19-461d-be4f-0636db054f98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6e36b37-f176-47f4-a541-23ca48fdfd1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6e36b37-f176-47f4-a541-23ca48fdfd1b}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7c1850fa-ebf1-4c31-a599-eac31840aad5}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e91488a0-84fa-456f-a1cf-aee718500777}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb536caa-7f96-4f06-b4aa-d6e3b2603331}, !- Handle
  Schedule Rule 4,                        !- Name
  {0665f5bb-3a19-461d-be4f-0636db054f98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {403070cf-1239-413f-9e43-1f53460c9339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {403070cf-1239-413f-9e43-1f53460c9339}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25edf3cd-7fe4-422a-a430-e41390cf4eb4}, !- Handle
  Medium Office Activity,                 !- Name
  {7f671652-8277-4594-8da3-add47d508dc4}, !- Schedule Type Limits Name
  {107255ad-341a-41f9-a3f6-ff5994af360e}, !- Default Day Schedule Name
  {18e2b8b9-5c73-4556-a104-b91456f09998}, !- Summer Design Day Schedule Name
  {e323f040-4dbf-4b56-9168-8b369a4ca2b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {107255ad-341a-41f9-a3f6-ff5994af360e}, !- Handle
  Medium Office Activity Default,         !- Name
  {7f671652-8277-4594-8da3-add47d508dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e323f040-4dbf-4b56-9168-8b369a4ca2b1}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {7f671652-8277-4594-8da3-add47d508dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {18e2b8b9-5c73-4556-a104-b91456f09998}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {7f671652-8277-4594-8da3-add47d508dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7f671652-8277-4594-8da3-add47d508dc4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {605d659c-62c3-4e75-a3d4-6b877a15f681}, !- Handle
  Office Bldg Light,                      !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {9ebe235e-7014-4353-8450-ebc20cf30fe8}, !- Default Day Schedule Name
  {a235c59b-b6e6-4605-8872-66610443df7a}, !- Summer Design Day Schedule Name
  {de4058a5-99f6-4daf-857f-e7aac43ad9d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ebe235e-7014-4353-8450-ebc20cf30fe8}, !- Handle
  Office Bldg Light Default,              !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fad84ed7-eb70-42ce-bea0-65e3109409c8}, !- Handle
  Schedule Rule 5,                        !- Name
  {605d659c-62c3-4e75-a3d4-6b877a15f681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ff156b4-b07f-4890-bd9a-bc837a3cc696}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ff156b4-b07f-4890-bd9a-bc837a3cc696}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a235c59b-b6e6-4605-8872-66610443df7a}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faa77a42-3a02-4333-b162-44209c8d6fca}, !- Handle
  Schedule Rule 6,                        !- Name
  {605d659c-62c3-4e75-a3d4-6b877a15f681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c305df0-0c3f-4b87-8893-17c30885eee2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c305df0-0c3f-4b87-8893-17c30885eee2}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {de4058a5-99f6-4daf-857f-e7aac43ad9d7}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {924f102d-a8ef-492e-91cb-de05bd9d5a08}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {6a51a894-9f71-460b-b251-c914f6abc1d5}, !- Default Day Schedule Name
  {cdf08573-6688-42e8-8976-8429419765aa}, !- Summer Design Day Schedule Name
  {69814046-86b3-4596-bea3-629430055177}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a51a894-9f71-460b-b251-c914f6abc1d5}, !- Handle
  Medium Office Bldg Equip Default,       !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {c396a946-434a-436f-ab0c-abe6f5749751}, !- Handle
  Schedule Rule 7,                        !- Name
  {924f102d-a8ef-492e-91cb-de05bd9d5a08}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0101821e-b985-4a38-82ad-4bfe29965a6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0101821e-b985-4a38-82ad-4bfe29965a6b}, !- Handle
  Medium Office Bldg Equip Default|Wkdy Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {3589dd3f-6f96-4f61-8670-4a09809e6dcf}, !- Handle
  Schedule Rule 8,                        !- Name
  {924f102d-a8ef-492e-91cb-de05bd9d5a08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9928764c-3112-4003-9fcf-7ac7c317e464}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9928764c-3112-4003-9fcf-7ac7c317e464}, !- Handle
  Medium Office Bldg Equip Sat Day,       !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {cdf08573-6688-42e8-8976-8429419765aa}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d09a84da-6e70-4691-920d-edf7da535d44}, !- Handle
  Schedule Rule 9,                        !- Name
  {924f102d-a8ef-492e-91cb-de05bd9d5a08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc56ae0e-f678-4fa4-8e7f-4f6464251315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc56ae0e-f678-4fa4-8e7f-4f6464251315}, !- Handle
  Medium Office Bldg Equip Sun Day,       !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {69814046-86b3-4596-bea3-629430055177}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {62716522-65c0-445b-9fdf-25fd83dccc1b}, !- Default Day Schedule Name
  {7012166c-b9c8-4e10-b2b2-68e1654516c5}, !- Summer Design Day Schedule Name
  {127adbd1-9138-443b-9006-504f285598b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62716522-65c0-445b-9fdf-25fd83dccc1b}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7012166c-b9c8-4e10-b2b2-68e1654516c5}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {910b12a6-45ab-481c-b4f8-2d1888d9ac81}, !- Handle
  Schedule Rule 10,                       !- Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3260e87e-7c78-4818-9d95-838df86f6afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3260e87e-7c78-4818-9d95-838df86f6afe}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {127adbd1-9138-443b-9006-504f285598b9}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df741dad-79d1-4b7d-a030-7b815c1d80f3}, !- Handle
  Schedule Rule 11,                       !- Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c58dbd1-a559-4000-a1b2-f8fbebe0e357}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c58dbd1-a559-4000-a1b2-f8fbebe0e357}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {ea083438-9d87-40c8-80c5-5488e5f4253d}, !- Handle
  Office WholeBuilding - Md Office Thermostat, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf76d58c-709b-44b4-9806-f783834e9153}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  {88e44dad-aea4-491c-acd1-539691c0997a}, !- Default Day Schedule Name
  {a3beb4e4-72ae-4d46-bd9a-51ba030eba72}, !- Summer Design Day Schedule Name
  {c1eaf8d9-15b9-4a6d-a513-468c980c1198}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88e44dad-aea4-491c-acd1-539691c0997a}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3bbc93ed-314b-4c1b-a9ab-5f528e92539d}, !- Handle
  Schedule Rule 12,                       !- Name
  {bf76d58c-709b-44b4-9806-f783834e9153}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {732e548d-60ee-4a6e-99a0-72d7371ee62f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {732e548d-60ee-4a6e-99a0-72d7371ee62f}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3beb4e4-72ae-4d46-bd9a-51ba030eba72}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bc0d0c6f-9232-46a7-aa89-3ebb49010bd9}, !- Handle
  Schedule Rule 13,                       !- Name
  {bf76d58c-709b-44b4-9806-f783834e9153}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5bb64f4-0b80-4abe-a05c-d1755e049258}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5bb64f4-0b80-4abe-a05c-d1755e049258}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c1eaf8d9-15b9-4a6d-a513-468c980c1198}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0f88a547-1a04-4423-8604-ef275b62ef21}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  {5d42fdaa-7588-4487-ab26-24eb91f355ad}, !- Default Day Schedule Name
  {6489c9fa-61ab-4458-aca2-9e3770080012}, !- Summer Design Day Schedule Name
  {fc3ee487-e5b0-404a-828e-5da4e6d6fd8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d42fdaa-7588-4487-ab26-24eb91f355ad}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6489c9fa-61ab-4458-aca2-9e3770080012}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {64caa54c-65c7-4383-9a72-06be1a65b139}, !- Handle
  Schedule Rule 14,                       !- Name
  {0f88a547-1a04-4423-8604-ef275b62ef21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b269c40-f64a-4b9e-9d3f-f1a4d827e256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b269c40-f64a-4b9e-9d3f-f1a4d827e256}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fc3ee487-e5b0-404a-828e-5da4e6d6fd8f}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c2d5a36c-7efb-4a4f-bd8c-50d2e25fcbeb}, !- Handle
  Schedule Rule 15,                       !- Name
  {0f88a547-1a04-4423-8604-ef275b62ef21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53d70341-cd98-462d-8fd0-504deafa5607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53d70341-cd98-462d-8fd0-504deafa5607}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:DefaultScheduleSet,
  {412b901d-75b6-4bc6-a226-3621a9adf6f5}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7c1a53a-5e9c-47af-b7f2-865aed69286b}, !- Handle
  Plenum Thermostat;                      !- Name

OS:Schedule:Constant,
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Handle
  Always On Discrete,                     !- Name
  {5d44f4cf-5471-42ac-99c1-78369eb05d14}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5d44f4cf-5471-42ac-99c1-78369eb05d14}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {6277906b-97a4-4a32-899c-7e415695f1ab}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b19e688b-2276-4342-adc3-7b0d90a0aedf}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {154fea1c-ddac-49ef-8c0d-709c07bbaafa}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5e25d0f-b848-4f15-bfb2-2d8d8c98b402}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3947b95-b2d7-478f-8d7a-a2f1565a9f21}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d55f0f72-e166-465c-a1f1-da9934d5af9a}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2789c63-12fd-4fbc-b413-d698a75127f1}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35cd4c10-7e5c-4fd0-851b-32953f83e889}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {015a8333-8ee5-4903-a52c-1eae96cdd8f6}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69a89395-4288-457d-a494-b9c5c5e0b738}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d8d6143-5dfd-4eeb-8ba7-aa83150e9e5e}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f7d7711-fff8-481e-9989-13d0fd57b312}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8363e78-5efb-44ef-ac12-df33f7a3f43e}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e997019-5df8-4676-b9f5-39704d2bac3f}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  {87e5e6ed-2efc-42f0-bce3-a25a949f3773}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98c2ee25-7106-452c-ac48-e52199246d8d}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00011159024721494,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {c342252d-8b9d-44f7-806f-44f85de8ac14}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {074440d4-c55e-42df-844d-a4ece9557672}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ThermalZone,
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- Handle
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d7f6007-e6f7-4206-ab13-dec73c30b22c}, !- Zone Air Inlet Port List
  {9488666e-d20d-4e23-9e22-31d0d815823b}, !- Zone Air Exhaust Port List
  {d700961f-0ee6-4be9-98b5-a77d9761283a}, !- Zone Air Node Name
  {d9a0fad4-3c1f-4e9a-9026-106fd4f474c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c826b89a-832a-447e-b922-9c6583bb3f2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {714a72e6-1920-46bc-8316-0dbe04fca9bc}, !- Handle
  Core_bottom ZN Zone Air Node,           !- Name
  {d700961f-0ee6-4be9-98b5-a77d9761283a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d700961f-0ee6-4be9-98b5-a77d9761283a}, !- Handle
  {8a694ae6-82da-470e-bf70-ee74989dc115}, !- Name
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- Source Object
  11,                                     !- Outlet Port
  {714a72e6-1920-46bc-8316-0dbe04fca9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d7f6007-e6f7-4206-ab13-dec73c30b22c}, !- Handle
  {7823f594-8d58-40ce-80f6-f6c75dda8988}, !- Name
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- HVAC Component
  {ea6626b3-b594-46aa-b197-b5426391350e}; !- Port 1

OS:PortList,
  {9488666e-d20d-4e23-9e22-31d0d815823b}, !- Handle
  {45b93fab-d1d8-4a9c-8103-6dbb38a6e792}, !- Name
  {559a938e-2696-41e1-b2fb-fe1349996057}; !- HVAC Component

OS:PortList,
  {d9a0fad4-3c1f-4e9a-9026-106fd4f474c0}, !- Handle
  {3f3a679f-4521-45dd-a766-f9e4b01f3d11}, !- Name
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- HVAC Component
  {2169e16e-bf76-4079-abcb-180fced298a3}; !- Port 1

OS:Sizing:Zone,
  {ea1ccf94-83a2-4f68-8b9b-fb7b174a7b01}, !- Handle
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49041da7-2644-4611-be2f-80e4a7047be4}, !- Handle
  Core_bottom ZN Zone HVAC Equipment List, !- Name
  {559a938e-2696-41e1-b2fb-fe1349996057}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e26daff5-3bb8-4dfd-88b9-5b01abdde053}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {c826b89a-832a-447e-b922-9c6583bb3f2d}, !- Handle
  Office WholeBuilding - Md Office Thermostat 1, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- Handle
  Core_mid ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7657aa8d-15fe-46da-b838-53b54d26e300}, !- Zone Air Inlet Port List
  {9edcd3a4-f861-4228-b498-8ea60c0be795}, !- Zone Air Exhaust Port List
  {0e21e487-2936-47fd-8211-7184c0c82b93}, !- Zone Air Node Name
  {78d54f19-f5e7-42b3-ab8f-71d97843c203}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7818899e-462a-4b7f-affd-b890b57a4cba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fdad634-feb9-475d-aa39-9f600eabaf40}, !- Handle
  Core_mid ZN Zone Air Node,              !- Name
  {0e21e487-2936-47fd-8211-7184c0c82b93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e21e487-2936-47fd-8211-7184c0c82b93}, !- Handle
  {448cba60-4828-4fad-bb4a-412ceb4c6107}, !- Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- Source Object
  11,                                     !- Outlet Port
  {2fdad634-feb9-475d-aa39-9f600eabaf40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7657aa8d-15fe-46da-b838-53b54d26e300}, !- Handle
  {21d2a47e-5106-45a1-8070-b93711667104}, !- Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- HVAC Component
  {52557a8a-8ab0-4bc5-82b1-1bec4a3317f7}; !- Port 1

OS:PortList,
  {9edcd3a4-f861-4228-b498-8ea60c0be795}, !- Handle
  {467f2c1e-09b7-4476-967d-47b81f2b327c}, !- Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}; !- HVAC Component

OS:PortList,
  {78d54f19-f5e7-42b3-ab8f-71d97843c203}, !- Handle
  {cf506dc9-dd26-4938-a2c6-ba492f471906}, !- Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- HVAC Component
  {f58294c7-7ee7-4c63-b2fd-fc9353e3aea4}; !- Port 1

OS:Sizing:Zone,
  {d22000b7-06e4-4005-8575-81c27a58a2d6}, !- Handle
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ab43ccc-faad-4d13-a5db-7e7243413df2}, !- Handle
  Core_mid ZN Zone HVAC Equipment List,   !- Name
  {56a0bcbb-e022-414c-a4b8-5c76be75957e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {562e4893-ddfc-4879-af7c-41620e56a46e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {7818899e-462a-4b7f-affd-b890b57a4cba}, !- Handle
  Office WholeBuilding - Md Office Thermostat 2, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- Handle
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f3470cd-4626-4b34-ae34-97e9facba6f0}, !- Zone Air Inlet Port List
  {b5963bbe-42ff-49b3-b919-981e7a5f2eeb}, !- Zone Air Exhaust Port List
  {e02d6ba5-2bd3-4fa0-b3d2-97ecca33ddee}, !- Zone Air Node Name
  {00ae417c-1243-4d19-a291-58524abb65bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {039e1cdf-7887-4406-ba59-adddfb6253dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a84f5bd-4d97-4d6f-a49a-275886749216}, !- Handle
  Core_top ZN Zone Air Node,              !- Name
  {e02d6ba5-2bd3-4fa0-b3d2-97ecca33ddee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e02d6ba5-2bd3-4fa0-b3d2-97ecca33ddee}, !- Handle
  {4002cc1c-ab64-4458-84b5-448dd6c2437d}, !- Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- Source Object
  11,                                     !- Outlet Port
  {2a84f5bd-4d97-4d6f-a49a-275886749216}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f3470cd-4626-4b34-ae34-97e9facba6f0}, !- Handle
  {1672ef66-6303-4bd2-aea5-d10228baad6d}, !- Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- HVAC Component
  {21afc792-7373-4a16-b628-621f481ef32a}; !- Port 1

OS:PortList,
  {b5963bbe-42ff-49b3-b919-981e7a5f2eeb}, !- Handle
  {df6c1481-9a18-400e-bbfa-09c1c4de3581}, !- Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}; !- HVAC Component

OS:PortList,
  {00ae417c-1243-4d19-a291-58524abb65bf}, !- Handle
  {54de77c1-a77f-4d92-8847-5b1dc0311865}, !- Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- HVAC Component
  {b18f1c68-5c73-444d-b16f-83d0d004bb0f}; !- Port 1

OS:Sizing:Zone,
  {db6bdeb6-39c6-44a3-8825-db76ab754535}, !- Handle
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e754455-d278-494f-91dc-9fdf434a7583}, !- Handle
  Core_top ZN Zone HVAC Equipment List,   !- Name
  {d60fd573-3f31-41e5-ab5b-11f7eacc48bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c43ffed-6f99-43e8-ad97-0fb7ee08e3a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {039e1cdf-7887-4406-ba59-adddfb6253dd}, !- Handle
  Office WholeBuilding - Md Office Thermostat 3, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}, !- Handle
  FirstFloor_Plenum ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {099bd6c4-4433-488f-a96e-6fcf89c8f163}, !- Zone Air Inlet Port List
  {688d48f6-cef2-4b9f-9ac8-8ee0277b38e0}, !- Zone Air Exhaust Port List
  {5f70eeee-f07d-48ec-aff3-1e1c541d19a1}, !- Zone Air Node Name
  {75c66643-1c54-49b6-a2b0-6358d2218353}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {163090be-9761-4914-bec8-bdab7e4f174a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e881d35e-08e4-41fe-aa90-8e2d0e30d336}, !- Handle
  FirstFloor_Plenum ZN Zone Air Node,     !- Name
  {5f70eeee-f07d-48ec-aff3-1e1c541d19a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f70eeee-f07d-48ec-aff3-1e1c541d19a1}, !- Handle
  {1ee8c0ef-5f9b-4227-ad4a-f17b498e0c2a}, !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}, !- Source Object
  11,                                     !- Outlet Port
  {e881d35e-08e4-41fe-aa90-8e2d0e30d336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {099bd6c4-4433-488f-a96e-6fcf89c8f163}, !- Handle
  {53d1adae-d715-44c7-908d-13a055ca4fd3}, !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}; !- HVAC Component

OS:PortList,
  {688d48f6-cef2-4b9f-9ac8-8ee0277b38e0}, !- Handle
  {83d35535-ff42-46b4-a8b9-20e46aa54490}, !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}; !- HVAC Component

OS:PortList,
  {75c66643-1c54-49b6-a2b0-6358d2218353}, !- Handle
  {c105a0f5-14c4-4381-aea0-4b2f44f5ca4a}, !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}; !- HVAC Component

OS:Sizing:Zone,
  {a5a5f2b6-13b2-441c-aabb-380c81bc2490}, !- Handle
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7b012e7-280b-453e-9acb-f8fa44c52143}, !- Handle
  FirstFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {163090be-9761-4914-bec8-bdab7e4f174a}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {460e7b2a-83b8-438b-90c4-1db3a8c710b0}, !- Zone Air Inlet Port List
  {41b9ea21-1087-43ea-973f-8a4c98200702}, !- Zone Air Exhaust Port List
  {ca444cf0-6044-4060-a2d5-6b52a66e4601}, !- Zone Air Node Name
  {0be78b5e-a06f-403d-b6de-b343bd620d64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bb757d6-2897-4fe7-869e-057458699043}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0be58c70-9aba-4ae8-b2c7-9d482b5cbdb1}, !- Handle
  MidFloor_Plenum ZN Zone Air Node,       !- Name
  {ca444cf0-6044-4060-a2d5-6b52a66e4601}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca444cf0-6044-4060-a2d5-6b52a66e4601}, !- Handle
  {4909de08-d589-4307-8f6b-1efc7d47e45c}, !- Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}, !- Source Object
  11,                                     !- Outlet Port
  {0be58c70-9aba-4ae8-b2c7-9d482b5cbdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {460e7b2a-83b8-438b-90c4-1db3a8c710b0}, !- Handle
  {863c43b6-1f49-4c4f-80c2-d923cbdbd302}, !- Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}; !- HVAC Component

OS:PortList,
  {41b9ea21-1087-43ea-973f-8a4c98200702}, !- Handle
  {0a245879-6fb7-44d3-a1ca-ad35656b6fa2}, !- Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}; !- HVAC Component

OS:PortList,
  {0be78b5e-a06f-403d-b6de-b343bd620d64}, !- Handle
  {66c32ddf-8aea-46eb-9a0b-ceb13d31c561}, !- Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}; !- HVAC Component

OS:Sizing:Zone,
  {dc1efca8-4c16-41b2-9032-902e96c9df95}, !- Handle
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {832b5a0d-6821-4cab-a996-db6e03f97a81}, !- Handle
  MidFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {ea8e4b86-064b-4df0-b13b-f7de6d7db8b1}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {2bb757d6-2897-4fe7-869e-057458699043}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d7ce16e-1b1a-44a8-b126-21a00368b48a}, !- Zone Air Inlet Port List
  {65a725e9-9edd-419e-b8e6-7a634906e2ae}, !- Zone Air Exhaust Port List
  {4c9a967d-db1f-44bf-8a48-1156efb0b23e}, !- Zone Air Node Name
  {f11df518-c776-449a-9898-c962f34ee18f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0c82a1a-27fa-4486-a38c-9f6f111f072d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8ac656f-7ad9-452b-bd5c-fa9ce111b8ce}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone Air Node,    !- Name
  {4c9a967d-db1f-44bf-8a48-1156efb0b23e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c9a967d-db1f-44bf-8a48-1156efb0b23e}, !- Handle
  {7451e65c-20d3-4689-99be-1bd90a437d7b}, !- Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- Source Object
  11,                                     !- Outlet Port
  {a8ac656f-7ad9-452b-bd5c-fa9ce111b8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d7ce16e-1b1a-44a8-b126-21a00368b48a}, !- Handle
  {d17d2a66-f89b-436d-8b4c-278dc6665aff}, !- Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- HVAC Component
  {ca91f3f3-2a73-43c2-ada8-5367990b5d48}; !- Port 1

OS:PortList,
  {65a725e9-9edd-419e-b8e6-7a634906e2ae}, !- Handle
  {981256cd-786b-408a-81de-489547820594}, !- Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}; !- HVAC Component

OS:PortList,
  {f11df518-c776-449a-9898-c962f34ee18f}, !- Handle
  {faac809e-25b7-4b91-804a-de46dec03c07}, !- Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- HVAC Component
  {cfd87dbc-b7d0-4300-ae49-6d5e2d30e821}; !- Port 1

OS:Sizing:Zone,
  {87364cab-7239-4a26-a8c7-8e27275229d6}, !- Handle
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e318aa68-2027-4eb1-9715-68ea42d66ece}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {00415d5e-901f-45d6-bcda-ebd809ab4a73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5926a337-fda3-45eb-bb1f-d506ba978063}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0c82a1a-27fa-4486-a38c-9f6f111f072d}, !- Handle
  Office WholeBuilding - Md Office Thermostat 4, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31e2a062-0144-4b77-907c-93a4ed015489}, !- Zone Air Inlet Port List
  {f5b9b31c-4f11-4d55-a7dc-a49374e560c8}, !- Zone Air Exhaust Port List
  {edfa3d01-38f8-4e7f-9898-93219c762030}, !- Zone Air Node Name
  {6a0b5203-63a6-49a9-aa89-9b07acfeabbd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c90ef833-6232-4b0f-be40-13d847143a41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8517f1c7-e680-42ef-a7b7-17388e549710}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone Air Node,    !- Name
  {edfa3d01-38f8-4e7f-9898-93219c762030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edfa3d01-38f8-4e7f-9898-93219c762030}, !- Handle
  {dfbf1107-1e66-42d0-9dfb-7fd9522820d5}, !- Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- Source Object
  11,                                     !- Outlet Port
  {8517f1c7-e680-42ef-a7b7-17388e549710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31e2a062-0144-4b77-907c-93a4ed015489}, !- Handle
  {e42b02aa-e5a3-44a1-bcf3-2837962cc86e}, !- Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- HVAC Component
  {64ecbb80-dc45-4bd0-8803-214291183825}; !- Port 1

OS:PortList,
  {f5b9b31c-4f11-4d55-a7dc-a49374e560c8}, !- Handle
  {1d33d363-f41c-4016-8f1b-46379bb77673}, !- Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}; !- HVAC Component

OS:PortList,
  {6a0b5203-63a6-49a9-aa89-9b07acfeabbd}, !- Handle
  {210a88ef-e56e-4021-9332-1b8cbca66da0}, !- Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- HVAC Component
  {4847e392-ff38-46b4-a7c0-bc7663cc26b5}; !- Port 1

OS:Sizing:Zone,
  {32b3ac69-7b2e-4773-a0f5-941c61809ef6}, !- Handle
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d8a1baa-a52d-4965-bdd7-80ed45c43b5c}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {9bf8c150-f2ee-48e9-a90e-42c204e7809d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35089067-b752-4587-a6a0-d83c2c6dcd78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {c90ef833-6232-4b0f-be40-13d847143a41}, !- Handle
  Office WholeBuilding - Md Office Thermostat 5, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d95bfc5a-119d-4361-bb79-e0b6cd763696}, !- Zone Air Inlet Port List
  {c27a615c-ac70-4d55-9ac3-80889bf51b4a}, !- Zone Air Exhaust Port List
  {125cfc66-877a-4acf-abc9-89e501fd767b}, !- Zone Air Node Name
  {ac313ac3-36f0-4c02-8d77-5562f9e6163d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9d1cf90-b053-4016-a333-903a64671cba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {950e5ac4-162b-4e94-aefd-e98cf0b455aa}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone Air Node,    !- Name
  {125cfc66-877a-4acf-abc9-89e501fd767b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {125cfc66-877a-4acf-abc9-89e501fd767b}, !- Handle
  {38fb8968-76d1-4b41-8a62-f7f3fabc3d35}, !- Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- Source Object
  11,                                     !- Outlet Port
  {950e5ac4-162b-4e94-aefd-e98cf0b455aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d95bfc5a-119d-4361-bb79-e0b6cd763696}, !- Handle
  {7b7812ef-deb7-47be-89bd-2bb90f5f2489}, !- Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- HVAC Component
  {14432c8b-65c2-47c0-af59-a906677afb0b}; !- Port 1

OS:PortList,
  {c27a615c-ac70-4d55-9ac3-80889bf51b4a}, !- Handle
  {9b1a0cab-f2aa-4aca-be06-1e3aa3d67297}, !- Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}; !- HVAC Component

OS:PortList,
  {ac313ac3-36f0-4c02-8d77-5562f9e6163d}, !- Handle
  {404b5a3e-91fa-4633-8dca-a6c1b3107c6b}, !- Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- HVAC Component
  {3b22b31a-1f62-480f-a677-0cf92d94f9ed}; !- Port 1

OS:Sizing:Zone,
  {f8c428d8-e366-45c9-b738-01db6fba81b8}, !- Handle
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {609bd422-40a5-45c8-b6e4-0f985af2297a}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {cba8175a-91b2-4adc-8dbf-449cacd44bdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f6abc86-e698-4a95-b0e4-0730ffd22f6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9d1cf90-b053-4016-a333-903a64671cba}, !- Handle
  Office WholeBuilding - Md Office Thermostat 6, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c85a86a1-6c4c-4157-9451-370534152378}, !- Zone Air Inlet Port List
  {d5aef25e-cdee-4bfb-931e-a320d2576cb6}, !- Zone Air Exhaust Port List
  {fd745f31-e51a-4b56-aa1a-a6ff723c0d53}, !- Zone Air Node Name
  {3d94fb2c-5275-4e70-948d-333f694133b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d136d3d7-c5fb-4878-9588-35cb537d1604}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {465fc62d-8bd7-4f97-aa99-e67816438005}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone Air Node,    !- Name
  {fd745f31-e51a-4b56-aa1a-a6ff723c0d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd745f31-e51a-4b56-aa1a-a6ff723c0d53}, !- Handle
  {46e8c4ad-9386-409a-9a3a-3000a0d83d09}, !- Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- Source Object
  11,                                     !- Outlet Port
  {465fc62d-8bd7-4f97-aa99-e67816438005}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c85a86a1-6c4c-4157-9451-370534152378}, !- Handle
  {24f8a16f-6bf8-4aa9-8d07-2d84dbd8d182}, !- Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- HVAC Component
  {c1459c8d-cbeb-4ad9-ad89-7177501cf347}; !- Port 1

OS:PortList,
  {d5aef25e-cdee-4bfb-931e-a320d2576cb6}, !- Handle
  {8a328473-1b4f-4ab6-9321-83eddfc42ef1}, !- Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}; !- HVAC Component

OS:PortList,
  {3d94fb2c-5275-4e70-948d-333f694133b1}, !- Handle
  {b973bec4-5345-4301-b5c6-e8a3d27dd2b1}, !- Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- HVAC Component
  {41eb7855-af8a-40a1-8be3-b22c12c3a59b}; !- Port 1

OS:Sizing:Zone,
  {c8a0e6ef-aa99-4301-a8cb-27004d0ee87c}, !- Handle
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ee97f5d-a278-4489-b167-77214eb9bd8a}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {c2d76405-45fa-42c8-b7bb-d35ea8b962f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00ff0d4f-e0e4-48e5-b296-0cf2a4f3fbc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {d136d3d7-c5fb-4878-9588-35cb537d1604}, !- Handle
  Office WholeBuilding - Md Office Thermostat 7, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3165677-f58d-41d5-a9dc-200ffe5a962e}, !- Zone Air Inlet Port List
  {198c25d8-85c8-4253-9c6c-9ec5ea68281a}, !- Zone Air Exhaust Port List
  {ae06017c-ef57-453a-849c-ae25a7720e01}, !- Zone Air Node Name
  {53ad801f-8b91-4f15-9f8f-1b1154c303c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {343d2f67-e731-47c3-899c-6b1e4ae5b68f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5092a41-befc-4a70-ab0e-ddef203c542f}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone Air Node,    !- Name
  {ae06017c-ef57-453a-849c-ae25a7720e01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae06017c-ef57-453a-849c-ae25a7720e01}, !- Handle
  {a63c4711-7a0d-41de-97e5-e3267dfa0a12}, !- Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- Source Object
  11,                                     !- Outlet Port
  {c5092a41-befc-4a70-ab0e-ddef203c542f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3165677-f58d-41d5-a9dc-200ffe5a962e}, !- Handle
  {55db6a76-d6b0-4490-8a99-0daeae7c86da}, !- Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- HVAC Component
  {ae080f98-db86-4f0b-8fb2-b5c205ab47b8}; !- Port 1

OS:PortList,
  {198c25d8-85c8-4253-9c6c-9ec5ea68281a}, !- Handle
  {1544a1e1-3e1f-457a-8b6e-1d119fac9182}, !- Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}; !- HVAC Component

OS:PortList,
  {53ad801f-8b91-4f15-9f8f-1b1154c303c8}, !- Handle
  {2b991511-263b-4178-8677-7fa313e331ef}, !- Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- HVAC Component
  {ae4c97c7-98f2-40a3-9128-eec11e2a5b11}; !- Port 1

OS:Sizing:Zone,
  {62b12655-2237-44ac-bf40-725367baebf1}, !- Handle
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f389172-cb75-4156-977a-c38567b4e990}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {fa3445a9-19c6-406a-91d1-736371196fb7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0069b431-b3e1-4cac-8e92-715b1b1febc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {343d2f67-e731-47c3-899c-6b1e4ae5b68f}, !- Handle
  Office WholeBuilding - Md Office Thermostat 8, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbb6811a-1d8c-48ef-ae71-65ea0a0dfd97}, !- Zone Air Inlet Port List
  {8e2456f7-86d9-4b89-8bf7-73533dfc84c7}, !- Zone Air Exhaust Port List
  {bfd468b0-abba-48b1-aa53-14a16190e094}, !- Zone Air Node Name
  {8f58e967-949b-417b-94bf-e9264b5bd490}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0660707f-f02b-4359-b070-f5283f4d8cc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b592be2f-7d98-41e1-bdf6-7720dcca1710}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone Air Node,    !- Name
  {bfd468b0-abba-48b1-aa53-14a16190e094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfd468b0-abba-48b1-aa53-14a16190e094}, !- Handle
  {98dfa68e-091d-4e63-b658-74bd4982cb03}, !- Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- Source Object
  11,                                     !- Outlet Port
  {b592be2f-7d98-41e1-bdf6-7720dcca1710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb6811a-1d8c-48ef-ae71-65ea0a0dfd97}, !- Handle
  {fe07d754-b43a-42ed-a794-35bce78dad61}, !- Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- HVAC Component
  {775e1bdf-9c83-49a1-b92d-b071f24ecbda}; !- Port 1

OS:PortList,
  {8e2456f7-86d9-4b89-8bf7-73533dfc84c7}, !- Handle
  {72fe6ea0-a5ff-4a2b-9c3e-b059b4aac4ba}, !- Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}; !- HVAC Component

OS:PortList,
  {8f58e967-949b-417b-94bf-e9264b5bd490}, !- Handle
  {8d24d88b-89ac-4eb4-a088-a3c83fbef019}, !- Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- HVAC Component
  {97c2a33c-f476-483b-aa0d-8a3c8485fcb6}; !- Port 1

OS:Sizing:Zone,
  {f0731e36-e90f-4acb-be32-abe0946a2ae3}, !- Handle
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a857a2e-2d6d-4930-b132-48d6ea761004}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {fc56101d-f910-4136-bbec-293b43e3d7fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c08eeb10-bc5c-476e-a76e-951a7d7b3c73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {0660707f-f02b-4359-b070-f5283f4d8cc2}, !- Handle
  Office WholeBuilding - Md Office Thermostat 9, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35b9ec06-dc85-4d77-a045-23d0234ef92f}, !- Zone Air Inlet Port List
  {6697ad51-2428-4e94-b832-32a3d2ad65dd}, !- Zone Air Exhaust Port List
  {42fbb2d8-e977-4bd1-af5a-8b9d19de32fb}, !- Zone Air Node Name
  {c2afba28-02dd-4e00-a741-cff8f2667326}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {163924ad-bd84-441c-9f96-d2d2d35ccdf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84c4ba20-8e90-4d6e-83b9-8df5bdc8ec81}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone Air Node,    !- Name
  {42fbb2d8-e977-4bd1-af5a-8b9d19de32fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42fbb2d8-e977-4bd1-af5a-8b9d19de32fb}, !- Handle
  {6082b1d7-b733-4492-9f16-1a36d3700cee}, !- Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- Source Object
  11,                                     !- Outlet Port
  {84c4ba20-8e90-4d6e-83b9-8df5bdc8ec81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35b9ec06-dc85-4d77-a045-23d0234ef92f}, !- Handle
  {5784402f-0aa2-4bf9-b728-271e7639df25}, !- Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- HVAC Component
  {c4fb8b95-de79-45e5-938e-ec95906d057f}; !- Port 1

OS:PortList,
  {6697ad51-2428-4e94-b832-32a3d2ad65dd}, !- Handle
  {6e46fbaa-e431-47c4-b1a6-a35831f674be}, !- Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}; !- HVAC Component

OS:PortList,
  {c2afba28-02dd-4e00-a741-cff8f2667326}, !- Handle
  {41a2cfe5-2e63-437e-a9a8-88ad667d46ae}, !- Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- HVAC Component
  {7eda6991-3d93-4000-bc15-a93ae6539fdc}; !- Port 1

OS:Sizing:Zone,
  {f5021de6-08e8-4c3d-9445-8a8ec889d0be}, !- Handle
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c57cc20f-a954-47d1-93c1-d19962125632}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {42ad8725-58f5-4c6d-9070-a0d166e29dcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e0b959e-db6f-4872-8fc6-8e05f71d23ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {163924ad-bd84-441c-9f96-d2d2d35ccdf1}, !- Handle
  Office WholeBuilding - Md Office Thermostat 10, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {564887e7-7b82-4a70-a9ff-6b18bac76ffa}, !- Zone Air Inlet Port List
  {40df32f3-9001-4952-b268-e5f41fe021c2}, !- Zone Air Exhaust Port List
  {b5d254a7-feb8-462e-8600-81a7345df66c}, !- Zone Air Node Name
  {80f3b37f-6000-4ec3-be44-be6283c36e19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adab5fea-80ce-4658-ac59-0c4470332a6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad8d2387-4bc5-45f1-90b7-2bd949a4d730}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone Air Node,    !- Name
  {b5d254a7-feb8-462e-8600-81a7345df66c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5d254a7-feb8-462e-8600-81a7345df66c}, !- Handle
  {26ed5792-529c-41d3-bbb3-f33dc2a5f68b}, !- Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- Source Object
  11,                                     !- Outlet Port
  {ad8d2387-4bc5-45f1-90b7-2bd949a4d730}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {564887e7-7b82-4a70-a9ff-6b18bac76ffa}, !- Handle
  {b501cefd-5688-4cc9-8759-be575b7fa1eb}, !- Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- HVAC Component
  {0f8130ac-2982-4028-b2c8-039ab163a0ce}; !- Port 1

OS:PortList,
  {40df32f3-9001-4952-b268-e5f41fe021c2}, !- Handle
  {d8644236-b1cd-4639-a3a1-316eeb54d905}, !- Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}; !- HVAC Component

OS:PortList,
  {80f3b37f-6000-4ec3-be44-be6283c36e19}, !- Handle
  {401c1588-a14e-44d6-af1b-4a65bd20b4fe}, !- Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- HVAC Component
  {d552a41b-71ef-41a3-98c8-f59779fbd70d}; !- Port 1

OS:Sizing:Zone,
  {06b2460d-e9d7-411f-9888-859008b662ca}, !- Handle
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a41debb-974b-4ed4-9a4b-bd9ac14cb779}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {cce5f503-1cd9-4dc0-92be-1eca644ba7d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c61bdb7-e3ee-4f0e-9a89-79270f008960}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {adab5fea-80ce-4658-ac59-0c4470332a6d}, !- Handle
  Office WholeBuilding - Md Office Thermostat 11, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3518d09a-8c60-406d-84ca-3ecce3f35153}, !- Zone Air Inlet Port List
  {3184eeea-e82e-45e2-aabe-2b1bcebcb075}, !- Zone Air Exhaust Port List
  {6b92b18c-f155-4662-b5b2-d3671d0d5185}, !- Zone Air Node Name
  {6eb8f464-7ab5-43b8-be62-832cc1ac8f98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {057d8e85-f2ec-4bca-b82d-1166bbf44f71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82fbfa9b-8713-447f-9726-210b244256a3}, !- Handle
  Perimeter_top_ZN_1 ZN Zone Air Node,    !- Name
  {6b92b18c-f155-4662-b5b2-d3671d0d5185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b92b18c-f155-4662-b5b2-d3671d0d5185}, !- Handle
  {d9c3747c-8de3-4ba8-a69f-7b7112cb7342}, !- Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- Source Object
  11,                                     !- Outlet Port
  {82fbfa9b-8713-447f-9726-210b244256a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3518d09a-8c60-406d-84ca-3ecce3f35153}, !- Handle
  {3f9c50f5-3b4b-4252-8a76-b18624b0ef95}, !- Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- HVAC Component
  {e9f61aec-f18e-40dc-9200-e578df1cb4a6}; !- Port 1

OS:PortList,
  {3184eeea-e82e-45e2-aabe-2b1bcebcb075}, !- Handle
  {0df316e3-9974-4750-b12d-79ccca80c0d6}, !- Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}; !- HVAC Component

OS:PortList,
  {6eb8f464-7ab5-43b8-be62-832cc1ac8f98}, !- Handle
  {6659a4d5-abd2-4508-845f-c3dc9e10cea4}, !- Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- HVAC Component
  {1afd4325-15c7-443b-98e3-73245e284d7c}; !- Port 1

OS:Sizing:Zone,
  {4f363da3-35a7-4c42-a09b-1bb650ed20f9}, !- Handle
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {633df5f6-1048-4ba2-935a-73591081be90}, !- Handle
  Perimeter_top_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {a301bb6b-a632-444e-83c0-f0bb86380cad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {162d3463-865c-4f58-bb2a-2f217988613d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {057d8e85-f2ec-4bca-b82d-1166bbf44f71}, !- Handle
  Office WholeBuilding - Md Office Thermostat 12, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b648c206-0145-41b7-be72-7400aa466a05}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34ca6fe6-471f-4359-a0ba-ec8feb6656fe}, !- Zone Air Inlet Port List
  {02e0204f-7f20-48f3-84ff-73982fa9424e}, !- Zone Air Exhaust Port List
  {960e64cd-a2fc-417c-8c74-7410c3d98934}, !- Zone Air Node Name
  {dbff065f-e1cd-4327-90b7-7a760c123c6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1c1e8ef-fdfc-49d4-b973-10cc987c6613}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {695bf8d8-2c2b-451d-a6f6-bf837297638c}, !- Handle
  Perimeter_top_ZN_2 ZN Zone Air Node,    !- Name
  {960e64cd-a2fc-417c-8c74-7410c3d98934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {960e64cd-a2fc-417c-8c74-7410c3d98934}, !- Handle
  {64d901d6-512d-44e3-b34b-d72747447f66}, !- Name
  {b648c206-0145-41b7-be72-7400aa466a05}, !- Source Object
  11,                                     !- Outlet Port
  {695bf8d8-2c2b-451d-a6f6-bf837297638c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34ca6fe6-471f-4359-a0ba-ec8feb6656fe}, !- Handle
  {a4a43b5c-15f6-44f2-93ef-fea7f98f443a}, !- Name
  {b648c206-0145-41b7-be72-7400aa466a05}, !- HVAC Component
  {57eed5ba-ccb7-4ee0-950c-21953073f4a4}; !- Port 1

OS:PortList,
  {02e0204f-7f20-48f3-84ff-73982fa9424e}, !- Handle
  {372286b5-b9e8-47a5-a83a-80295b64032f}, !- Name
  {b648c206-0145-41b7-be72-7400aa466a05}; !- HVAC Component

OS:PortList,
  {dbff065f-e1cd-4327-90b7-7a760c123c6d}, !- Handle
  {8fc40b42-60ee-46d1-8097-7ae16695163e}, !- Name
  {b648c206-0145-41b7-be72-7400aa466a05}, !- HVAC Component
  {0a066911-0d5b-4495-9de9-cf7eaede98e9}; !- Port 1

OS:Sizing:Zone,
  {8ab6afe2-de55-4b5c-bd03-7b94418ab71d}, !- Handle
  {b648c206-0145-41b7-be72-7400aa466a05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2886e94a-8a58-4d21-a2f3-54298a6d3ed0}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {b648c206-0145-41b7-be72-7400aa466a05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d6d72e8-5c03-45b8-b0e4-bd891a811709}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1c1e8ef-fdfc-49d4-b973-10cc987c6613}, !- Handle
  Office WholeBuilding - Md Office Thermostat 13, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e59decc-552a-40c3-98b5-edd16046dfb7}, !- Zone Air Inlet Port List
  {e80564ba-0af1-4235-8fab-7948201c9ae4}, !- Zone Air Exhaust Port List
  {c0b315e6-8871-485c-bb91-cf05e7b73043}, !- Zone Air Node Name
  {7460f71c-9074-4d6f-b6ca-48c936942ff3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea2dbb5c-8f6f-43ce-a24b-2435acc8c571}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d88015b2-956f-4d6e-a9cb-3df199fd2bfe}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {c0b315e6-8871-485c-bb91-cf05e7b73043}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0b315e6-8871-485c-bb91-cf05e7b73043}, !- Handle
  {aff56428-cd63-4781-91b7-dfd76bd05905}, !- Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- Source Object
  11,                                     !- Outlet Port
  {d88015b2-956f-4d6e-a9cb-3df199fd2bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e59decc-552a-40c3-98b5-edd16046dfb7}, !- Handle
  {cc140b3d-e880-4535-a0d6-2387bd05a8e0}, !- Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- HVAC Component
  {e277f4d9-d7af-4134-abbf-0932e58a514b}; !- Port 1

OS:PortList,
  {e80564ba-0af1-4235-8fab-7948201c9ae4}, !- Handle
  {5382b8ad-c583-4fcd-ba6c-af7c72b4b36e}, !- Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}; !- HVAC Component

OS:PortList,
  {7460f71c-9074-4d6f-b6ca-48c936942ff3}, !- Handle
  {915332ab-8277-4686-8f1f-1efeacab4103}, !- Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- HVAC Component
  {b6307126-32ff-4527-96a1-706a9d2366ee}; !- Port 1

OS:Sizing:Zone,
  {ef58dfeb-4feb-427d-af35-f37995ebdfe5}, !- Handle
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3b564b0-fa5a-4f64-9bff-3852aea047c6}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {abcfbf53-a684-4a96-a813-f7d3df2b2c74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef4ff814-1827-4adc-a20d-47fca331d625}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea2dbb5c-8f6f-43ce-a24b-2435acc8c571}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e14e94eb-b0b3-4984-b1a0-bc5b2e815609}, !- Zone Air Inlet Port List
  {ed9b7d1e-e2d6-4582-895a-2dd912d6de5a}, !- Zone Air Exhaust Port List
  {606c3152-b842-4b00-adb6-a6446dbdd60c}, !- Zone Air Node Name
  {35074a27-ae6c-4fa9-83df-f059a7c93410}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {884f2c33-ecd7-4abd-b6e1-46d586e68cc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d35ebc6-b17a-4bd5-9fc5-354dc8e80ffe}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {606c3152-b842-4b00-adb6-a6446dbdd60c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {606c3152-b842-4b00-adb6-a6446dbdd60c}, !- Handle
  {6f18c829-0998-4895-991b-066075c81a20}, !- Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- Source Object
  11,                                     !- Outlet Port
  {9d35ebc6-b17a-4bd5-9fc5-354dc8e80ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e14e94eb-b0b3-4984-b1a0-bc5b2e815609}, !- Handle
  {cfdcbcf1-8555-4b3f-a8c4-628310d495d0}, !- Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- HVAC Component
  {a110ad59-778f-4e83-82e7-6b69b8030626}; !- Port 1

OS:PortList,
  {ed9b7d1e-e2d6-4582-895a-2dd912d6de5a}, !- Handle
  {d5921abc-a356-44c2-8689-04d036c885b6}, !- Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}; !- HVAC Component

OS:PortList,
  {35074a27-ae6c-4fa9-83df-f059a7c93410}, !- Handle
  {43a4eb22-f095-4334-9cf5-36b6e2a4b78f}, !- Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- HVAC Component
  {195949fa-76ad-43fe-879a-0c9c3d8c0945}; !- Port 1

OS:Sizing:Zone,
  {5d37c60f-f444-4a3c-a71f-7a1bbb7e6947}, !- Handle
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86dc8f49-3111-4bca-b0c5-3ef9fc05e657}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {3c2461a3-cee1-437c-be7c-2c126c379a9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14d90129-6482-4e39-af4e-403214dcc4cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {884f2c33-ecd7-4abd-b6e1-46d586e68cc3}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {ce5e46f9-2e0b-4f8b-993b-85d9adf998a3}, !- Heating Setpoint Temperature Schedule Name
  {11717a38-36d2-4ede-a2cf-3ebb2746d0d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a15bd4eb-ed4d-4fdf-aa55-da72efc88017}, !- Zone Air Inlet Port List
  {a8a997e2-d4a1-47e1-9e27-891954844a57}, !- Zone Air Exhaust Port List
  {b123c1c3-f8da-4337-a23a-d3d72bd9e1be}, !- Zone Air Node Name
  {e823baba-9051-4135-8911-a766b2bb4353}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {914e7641-6216-4be0-b743-0a6cede2c748}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a652c33d-f9c6-4345-b635-e0168f1e8a53}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {b123c1c3-f8da-4337-a23a-d3d72bd9e1be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b123c1c3-f8da-4337-a23a-d3d72bd9e1be}, !- Handle
  {11e2475e-eee8-4f60-b46f-a7a44bf86586}, !- Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}, !- Source Object
  11,                                     !- Outlet Port
  {a652c33d-f9c6-4345-b635-e0168f1e8a53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a15bd4eb-ed4d-4fdf-aa55-da72efc88017}, !- Handle
  {cd123e5f-f573-4c54-8b1f-10b7ab5a46b9}, !- Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}; !- HVAC Component

OS:PortList,
  {a8a997e2-d4a1-47e1-9e27-891954844a57}, !- Handle
  {75b907ce-dd32-4c78-bc82-7290f3f600c8}, !- Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}; !- HVAC Component

OS:PortList,
  {e823baba-9051-4135-8911-a766b2bb4353}, !- Handle
  {cbb1a366-56be-41e5-b0c0-75d227b7b6f2}, !- Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}; !- HVAC Component

OS:Sizing:Zone,
  {8009c436-ea7d-4cb9-9abc-bb20b9220d64}, !- Handle
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfbc7f8b-ab5c-456d-9858-c4635da98f8b}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {0b4b3def-2f9f-450d-ad89-13700afa0b19}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {914e7641-6216-4be0-b743-0a6cede2c748}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:AirLoopHVAC,
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {e5ecb3f5-f0ed-47cf-b8dd-2359daf34754}, !- Availability Schedule
  {405556f5-eb82-4ced-9a47-1bec0cfe919c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {077c09b6-36f7-407b-901c-429baa4f03ce}, !- Supply Side Inlet Node Name
  {53300903-f3ba-4c6a-a4a8-58e86216277b}, !- Demand Side Outlet Node Name
  {a4d6a307-4ccd-45aa-8529-18153116c990}, !- Demand Side Inlet Node A
  {eedf386d-4661-461c-a08f-62b265375124}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {acb89350-89ee-44b6-b7c3-65fc8b75f47a}, !- Demand Mixer Name
  {3d699522-19de-414f-9037-9a84256fd826}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {234e0458-ccee-4be4-9ff3-1f8360c73818}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {077c09b6-36f7-407b-901c-429baa4f03ce}, !- Inlet Port
  {fa663d27-5ce7-4019-aa0b-39e757805778}; !- Outlet Port

OS:Node,
  {721af72b-e3fe-4f01-b86f-7804ab0136d4}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {0e5ba333-84ae-49d0-8e2c-4c8fe120077e}, !- Inlet Port
  {eedf386d-4661-461c-a08f-62b265375124}; !- Outlet Port

OS:Connection,
  {077c09b6-36f7-407b-901c-429baa4f03ce}, !- Handle
  {a7b26aeb-2f93-4b52-a3d1-096db3fb6ce8}, !- Name
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- Source Object
  8,                                      !- Outlet Port
  {234e0458-ccee-4be4-9ff3-1f8360c73818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eedf386d-4661-461c-a08f-62b265375124}, !- Handle
  {bab227b2-ab0f-4e46-b19b-3077ef6997d4}, !- Name
  {721af72b-e3fe-4f01-b86f-7804ab0136d4}, !- Source Object
  3,                                      !- Outlet Port
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dff4e6db-0a4a-4713-b425-61d44e2ac45d}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {a4d6a307-4ccd-45aa-8529-18153116c990}, !- Inlet Port
  {ea38450b-505e-48db-9426-1fe1f71d5a6b}; !- Outlet Port

OS:Node,
  {6edbef6d-7257-4cce-9111-1f86edb6e6e6}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {90157988-1ccc-4576-90e7-e10864f3fca1}, !- Inlet Port
  {53300903-f3ba-4c6a-a4a8-58e86216277b}; !- Outlet Port

OS:Node,
  {11634401-d823-4ec5-9e86-cf8582455287}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8dcb2c7e-5620-4140-81c0-24c0af852974}, !- Inlet Port
  {ca91f3f3-2a73-43c2-ada8-5367990b5d48}; !- Outlet Port

OS:Connection,
  {a4d6a307-4ccd-45aa-8529-18153116c990}, !- Handle
  {3cf0bc2a-41e1-4802-9eb3-ad45962152b8}, !- Name
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- Source Object
  10,                                     !- Outlet Port
  {dff4e6db-0a4a-4713-b425-61d44e2ac45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53300903-f3ba-4c6a-a4a8-58e86216277b}, !- Handle
  {c545fc48-07ea-4a8a-b993-1c805d7a5565}, !- Name
  {6edbef6d-7257-4cce-9111-1f86edb6e6e6}, !- Source Object
  3,                                      !- Outlet Port
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d699522-19de-414f-9037-9a84256fd826}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ea38450b-505e-48db-9426-1fe1f71d5a6b}, !- Inlet Node Name
  {d56a963b-2cc5-46c2-8e14-f64ba6f16769}, !- Outlet Node Name 1
  {c2cb634b-9649-4603-b3a4-03f8b6f2f81c}, !- Outlet Node Name 2
  {0ac3a56e-bc05-447c-89dd-8a6eabb4fa39}, !- Outlet Node Name 3
  {2a0fb57d-1f5d-47fd-9d44-c005f13b5c55}, !- Outlet Node Name 4
  {de5176cd-39d5-4794-99f9-2421f9331754}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {acb89350-89ee-44b6-b7c3-65fc8b75f47a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {90157988-1ccc-4576-90e7-e10864f3fca1}, !- Outlet Node Name
  {ad2bf631-72a0-4707-a952-48b95f25b2ad}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {ea38450b-505e-48db-9426-1fe1f71d5a6b}, !- Handle
  {3593f95e-b7be-43d9-80e8-76b6bd57a0f1}, !- Name
  {dff4e6db-0a4a-4713-b425-61d44e2ac45d}, !- Source Object
  3,                                      !- Outlet Port
  {3d699522-19de-414f-9037-9a84256fd826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90157988-1ccc-4576-90e7-e10864f3fca1}, !- Handle
  {0030926e-a348-451e-ac36-80a34b085ad8}, !- Name
  {acb89350-89ee-44b6-b7c3-65fc8b75f47a}, !- Source Object
  2,                                      !- Outlet Port
  {6edbef6d-7257-4cce-9111-1f86edb6e6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a39e5a1e-4181-48cf-bd0c-0f8e85674028}, !- Handle
  {bb7517ce-22ca-4bf3-b7cf-eb625cd4b7ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {405556f5-eb82-4ced-9a47-1bec0cfe919c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5d12bd1a-06e8-478e-8959-9eef64ab5f06}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e5ecb3f5-f0ed-47cf-b8dd-2359daf34754}, !- Handle
  OfficeMedium VAV Operation,             !- Name
  ,                                       !- Schedule Type Limits Name
  {fcbd4664-db50-4aab-b361-0cbf12e0c56d}, !- Default Day Schedule Name
  {b86b4964-09fa-490f-b42d-2409c201a740}, !- Summer Design Day Schedule Name
  {9b0acefc-f8d0-407a-9380-5945427b9b00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fcbd4664-db50-4aab-b361-0cbf12e0c56d}, !- Handle
  OfficeMedium VAV Operation Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b86b4964-09fa-490f-b42d-2409c201a740}, !- Handle
  OfficeMedium VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b0acefc-f8d0-407a-9380-5945427b9b00}, !- Handle
  OfficeMedium VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54f7713f-f5ef-4fe4-8f6b-d83d6e774621}, !- Handle
  Schedule Rule 16,                       !- Name
  {e5ecb3f5-f0ed-47cf-b8dd-2359daf34754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da2b10c5-78f1-4ba5-9e55-3a5179ebe37c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da2b10c5-78f1-4ba5-9e55-3a5179ebe37c}, !- Handle
  OfficeMedium VAV Operation Sat|Sun|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b514e209-b02a-4caa-ae1d-7438b50bd9a0}, !- Handle
  OfficeMedium VAV OA Damper,             !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  {b075857f-775d-4319-825a-d76afcd8122e}, !- Default Day Schedule Name
  {8747372a-4ae4-49ac-8f4d-6a3306769fb0}, !- Summer Design Day Schedule Name
  {5c07ebd9-1f68-4807-9086-2e63b78181b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b075857f-775d-4319-825a-d76afcd8122e}, !- Handle
  OfficeMedium VAV OA Damper Default,     !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8747372a-4ae4-49ac-8f4d-6a3306769fb0}, !- Handle
  OfficeMedium VAV OA Damper Summer Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5c07ebd9-1f68-4807-9086-2e63b78181b5}, !- Handle
  OfficeMedium VAV OA Damper Winter Design Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {beb225ee-0d99-475e-aa33-a74525fb5afc}, !- Handle
  Schedule Rule 17,                       !- Name
  {b514e209-b02a-4caa-ae1d-7438b50bd9a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a126d7d-4743-4a22-a3c7-d486fdcb383c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a126d7d-4743-4a22-a3c7-d486fdcb383c}, !- Handle
  OfficeMedium VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  {f8bc8d72-d313-4211-ab76-6d8a2eac09dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eba4bc85-4391-49ed-b3a8-04e5e59feb48}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  {253b23df-bc20-45bf-801f-d4cf19cc486e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {253b23df-bc20-45bf-801f-d4cf19cc486e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {43d4859b-6750-48af-b4f6-0aed45617d1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d2da2506-b972-4a4c-b765-c7446a3a4209}, !- Handle
  5 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {eba4bc85-4391-49ed-b3a8-04e5e59feb48}, !- Schedule Name
  {721af72b-e3fe-4f01-b86f-7804ab0136d4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d646897c-487f-4c90-a461-8c7bd0b4cfcd}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9203043a-b6ba-4ce8-8ef9-65c91a2b146d}, !- Air Inlet Node Name
  {0e5ba333-84ae-49d0-8e2c-4c8fe120077e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0e5ba333-84ae-49d0-8e2c-4c8fe120077e}, !- Handle
  {9c89bdcc-5d14-4164-bb2d-781cb3a6867f}, !- Name
  {d646897c-487f-4c90-a461-8c7bd0b4cfcd}, !- Source Object
  17,                                     !- Outlet Port
  {721af72b-e3fe-4f01-b86f-7804ab0136d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {100081b4-f6b8-457e-aa1a-49701ed58ec8}, !- Handle
  5 Zone PVAV Main Gas Htg Coil,          !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2f42703e-3b47-4894-9f5f-7598a27dd535}, !- Air Inlet Node Name
  {86b322a1-6834-46c5-8e3c-6014c60be213}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {3a7ea267-2749-46e4-8f6b-e4412d8344a9}, !- Handle
  5 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {86b322a1-6834-46c5-8e3c-6014c60be213}, !- Inlet Port
  {9203043a-b6ba-4ce8-8ef9-65c91a2b146d}; !- Outlet Port

OS:Connection,
  {86b322a1-6834-46c5-8e3c-6014c60be213}, !- Handle
  {a7355cb1-e4d9-4a0c-bc26-edf4682b59e6}, !- Name
  {100081b4-f6b8-457e-aa1a-49701ed58ec8}, !- Source Object
  6,                                      !- Outlet Port
  {3a7ea267-2749-46e4-8f6b-e4412d8344a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9203043a-b6ba-4ce8-8ef9-65c91a2b146d}, !- Handle
  {a9ae2f13-f2d7-4b6e-9928-6b237c6992f6}, !- Name
  {3a7ea267-2749-46e4-8f6b-e4412d8344a9}, !- Source Object
  3,                                      !- Outlet Port
  {d646897c-487f-4c90-a461-8c7bd0b4cfcd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {9f5f10e1-4aa2-4ad1-9b4f-f91b73c500eb}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 389kBtu/hr 8.5EER, !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {306a20f7-b7f9-4637-9f13-d453b0750140}, !- Air Inlet Node Name
  {340330e1-0dac-41c2-b517-ca0544552c8f}, !- Air Outlet Node Name
  {b7620ea0-b8c1-41ab-a11a-9a95ab67444a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8b825cd6-ed5d-4a94-bb98-ac1a610df589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01f74a60-04ab-4d9f-9c73-f8d543d9c4cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a54b96b2-9b7a-4c2e-b1ec-b74d8e9baaa6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a5fea93-68dc-46bd-bc92-a4a3f8c2bb6d}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.96645180193378,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {b7620ea0-b8c1-41ab-a11a-9a95ab67444a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {01f74a60-04ab-4d9f-9c73-f8d543d9c4cb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0b53b273-be70-4008-95a6-5b1519e3bbfd}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 389kBtu/hr 8.5EER Outlet Air Node, !- Name
  {340330e1-0dac-41c2-b517-ca0544552c8f}, !- Inlet Port
  {2f42703e-3b47-4894-9f5f-7598a27dd535}; !- Outlet Port

OS:Connection,
  {340330e1-0dac-41c2-b517-ca0544552c8f}, !- Handle
  {8930d17f-3ef0-4f5c-aa66-b2763112509f}, !- Name
  {9f5f10e1-4aa2-4ad1-9b4f-f91b73c500eb}, !- Source Object
  8,                                      !- Outlet Port
  {0b53b273-be70-4008-95a6-5b1519e3bbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f42703e-3b47-4894-9f5f-7598a27dd535}, !- Handle
  {8d5a72cb-1c50-450a-a6b4-9636fb101291}, !- Name
  {0b53b273-be70-4008-95a6-5b1519e3bbfd}, !- Source Object
  3,                                      !- Outlet Port
  {100081b4-f6b8-457e-aa1a-49701ed58ec8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14479db1-0b45-4188-ab2a-53321c7332f1}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b514e209-b02a-4caa-ae1d-7438b50bd9a0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d133fda5-9383-4a12-9617-f2a760fbd30b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d133fda5-9383-4a12-9617-f2a760fbd30b}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {b514e209-b02a-4caa-ae1d-7438b50bd9a0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9da1cbdb-d4a4-459d-83d9-0371f35d46b6}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {14479db1-0b45-4188-ab2a-53321c7332f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9bd4a70-bc90-416b-9b39-b9c8a5d68375}, !- Mixed Air Node Name
  {791b60ad-acca-4b29-93d4-4d351f91749d}, !- Outdoor Air Stream Node Name
  {435a5189-45b4-4bba-9fe3-1377aabcb6ac}, !- Relief Air Stream Node Name
  {fa663d27-5ce7-4019-aa0b-39e757805778}; !- Return Air Stream Node Name

OS:Node,
  {d2045704-1ab1-412b-8d06-3147092b8e72}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {791b60ad-acca-4b29-93d4-4d351f91749d}; !- Outlet Port

OS:Connection,
  {791b60ad-acca-4b29-93d4-4d351f91749d}, !- Handle
  {67eff3e7-9584-4d00-8ad5-9713120b6de4}, !- Name
  {d2045704-1ab1-412b-8d06-3147092b8e72}, !- Source Object
  3,                                      !- Outlet Port
  {9da1cbdb-d4a4-459d-83d9-0371f35d46b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1442399c-a5ff-4a70-b93d-3a923f7bb440}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {435a5189-45b4-4bba-9fe3-1377aabcb6ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {435a5189-45b4-4bba-9fe3-1377aabcb6ac}, !- Handle
  {22fc210c-a17d-464a-abe2-aaa72ea6d84a}, !- Name
  {9da1cbdb-d4a4-459d-83d9-0371f35d46b6}, !- Source Object
  7,                                      !- Outlet Port
  {1442399c-a5ff-4a70-b93d-3a923f7bb440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dde2669d-3d4f-4dc8-affc-eea55cda0ef1}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {e9bd4a70-bc90-416b-9b39-b9c8a5d68375}, !- Inlet Port
  {306a20f7-b7f9-4637-9f13-d453b0750140}; !- Outlet Port

OS:Connection,
  {fa663d27-5ce7-4019-aa0b-39e757805778}, !- Handle
  {1b496568-9e07-4656-b46a-d7e152dc7c54}, !- Name
  {234e0458-ccee-4be4-9ff3-1f8360c73818}, !- Source Object
  3,                                      !- Outlet Port
  {9da1cbdb-d4a4-459d-83d9-0371f35d46b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9bd4a70-bc90-416b-9b39-b9c8a5d68375}, !- Handle
  {fb2b2a45-7093-4e6f-b5f2-d53fc0500174}, !- Name
  {9da1cbdb-d4a4-459d-83d9-0371f35d46b6}, !- Source Object
  5,                                      !- Outlet Port
  {dde2669d-3d4f-4dc8-affc-eea55cda0ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306a20f7-b7f9-4637-9f13-d453b0750140}, !- Handle
  {80ce9655-3518-4da2-9ec5-a09ed40ab7f4}, !- Name
  {dde2669d-3d4f-4dc8-affc-eea55cda0ef1}, !- Source Object
  3,                                      !- Outlet Port
  {9f5f10e1-4aa2-4ad1-9b4f-f91b73c500eb}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5d12bd1a-06e8-478e-8959-9eef64ab5f06}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {30b38850-6c6b-4efe-bedd-a3509bab1391}, !- Control Zone or Zone List Name
  {caa9f9b5-72f4-4e64-b766-411604e4fc6d}, !- Cooling Control Zone or Zone List Name
  {203a8318-2ee4-4cd9-8717-49ef4e0c0d28}, !- Heating Control Zone or Zone List Name
  {e12793c9-9513-4b49-b3a1-384f73c3c4de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30b38850-6c6b-4efe-bedd-a3509bab1391}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {caa9f9b5-72f4-4e64-b766-411604e4fc6d}, !- Handle
  {7bb23917-2c44-47fe-939e-a3580f96ec7d}; !- Name

OS:ModelObjectList,
  {203a8318-2ee4-4cd9-8717-49ef4e0c0d28}, !- Handle
  {a765ea4b-8be5-4226-80c1-fd02ade10eb0}; !- Name

OS:ModelObjectList,
  {e12793c9-9513-4b49-b3a1-384f73c3c4de}, !- Handle
  {03a6e7ff-2c0b-4796-bda4-19defa4c0344}; !- Name

OS:Coil:Heating:Electric,
  {61266759-076c-49c7-b286-150b0c80754e}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5926a337-fda3-45eb-bb1f-d506ba978063}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  {116c2a35-46ed-4373-bdbe-e2026c4ad65c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61266759-076c-49c7-b286-150b0c80754e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8dcb2c7e-5620-4140-81c0-24c0af852974}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4823812f-e826-411b-8346-25dcf0524b72}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {cfd87dbc-b7d0-4300-ae49-6d5e2d30e821}, !- Inlet Port
  {98c270f6-27f4-4698-ad69-482f5b682af0}; !- Outlet Port

OS:Connection,
  {ca91f3f3-2a73-43c2-ada8-5367990b5d48}, !- Handle
  {d6a119ca-9ed3-4e9f-b7ff-e558a0bc92d8}, !- Name
  {11634401-d823-4ec5-9e86-cf8582455287}, !- Source Object
  3,                                      !- Outlet Port
  {8d7ce16e-1b1a-44a8-b126-21a00368b48a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfd87dbc-b7d0-4300-ae49-6d5e2d30e821}, !- Handle
  {0c96df2c-6e4a-435a-b202-e887055cb25f}, !- Name
  {f11df518-c776-449a-9898-c962f34ee18f}, !- Source Object
  3,                                      !- Outlet Port
  {4823812f-e826-411b-8346-25dcf0524b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccc9869d-e588-4dec-9e3e-18c5dc156779}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d56a963b-2cc5-46c2-8e14-f64ba6f16769}, !- Inlet Port
  {116c2a35-46ed-4373-bdbe-e2026c4ad65c}; !- Outlet Port

OS:Connection,
  {d56a963b-2cc5-46c2-8e14-f64ba6f16769}, !- Handle
  {aa0c8574-c3aa-4967-a741-ca153d6c0729}, !- Name
  {3d699522-19de-414f-9037-9a84256fd826}, !- Source Object
  3,                                      !- Outlet Port
  {ccc9869d-e588-4dec-9e3e-18c5dc156779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116c2a35-46ed-4373-bdbe-e2026c4ad65c}, !- Handle
  {c103d4c8-4a37-478c-bbad-bed2cbafeb03}, !- Name
  {ccc9869d-e588-4dec-9e3e-18c5dc156779}, !- Source Object
  3,                                      !- Outlet Port
  {5926a337-fda3-45eb-bb1f-d506ba978063}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dcb2c7e-5620-4140-81c0-24c0af852974}, !- Handle
  {76830126-e964-461f-8322-48ce2fcf16c3}, !- Name
  {5926a337-fda3-45eb-bb1f-d506ba978063}, !- Source Object
  12,                                     !- Outlet Port
  {11634401-d823-4ec5-9e86-cf8582455287}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {909617dc-3a51-4b2e-ae02-fd6f2db40ce9}, !- ThermalZone
  {55bf79a7-0952-4899-94b4-05c555491a11}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {98c270f6-27f4-4698-ad69-482f5b682af0}, !- Inlet Node 1
  {e3ea2c75-0b06-4d1c-9bae-1a4c70764776}, !- Inlet Node 2
  {aeec89a2-5b77-4ba4-babe-f29b9fa0f563}, !- Inlet Node 3
  {9a0254a9-a445-4f81-90a6-f42238353bef}, !- Inlet Node 4
  {ee48d3e0-affe-4b2f-8816-a284ff4c63e0}; !- Inlet Node 5

OS:Node,
  {e1328ef7-2387-4b22-90b7-935d529fe8b3}, !- Handle
  Node 32,                                !- Name
  {55bf79a7-0952-4899-94b4-05c555491a11}, !- Inlet Port
  {ad2bf631-72a0-4707-a952-48b95f25b2ad}; !- Outlet Port

OS:Connection,
  {98c270f6-27f4-4698-ad69-482f5b682af0}, !- Handle
  {2c926c32-cbf7-4ce1-8caf-b022a1a9e7a8}, !- Name
  {4823812f-e826-411b-8346-25dcf0524b72}, !- Source Object
  3,                                      !- Outlet Port
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55bf79a7-0952-4899-94b4-05c555491a11}, !- Handle
  {37f5cbe1-ae43-4b13-ae82-7a29071c795d}, !- Name
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Source Object
  3,                                      !- Outlet Port
  {e1328ef7-2387-4b22-90b7-935d529fe8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2bf631-72a0-4707-a952-48b95f25b2ad}, !- Handle
  {50fd735e-0a2f-4b6e-9901-42fd185df555}, !- Name
  {e1328ef7-2387-4b22-90b7-935d529fe8b3}, !- Source Object
  3,                                      !- Outlet Port
  {acb89350-89ee-44b6-b7c3-65fc8b75f47a}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {586cc95c-3a51-4a49-97c2-38fbb83f93b8}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {35089067-b752-4587-a6a0-d83c2c6dcd78}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  {a4918438-dfa7-4ce2-8261-0d65785687d8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {586cc95c-3a51-4a49-97c2-38fbb83f93b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6c23cd1f-dbff-42ee-96e6-1df93dfc0159}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6722bb65-a9f9-4f2e-889e-ccc2fda750e9}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {6c23cd1f-dbff-42ee-96e6-1df93dfc0159}, !- Inlet Port
  {64ecbb80-dc45-4bd0-8803-214291183825}; !- Outlet Port

OS:Node,
  {f81943bd-3161-497d-bedf-8fcb5650d9e4}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {4847e392-ff38-46b4-a7c0-bc7663cc26b5}, !- Inlet Port
  {e3ea2c75-0b06-4d1c-9bae-1a4c70764776}; !- Outlet Port

OS:Connection,
  {64ecbb80-dc45-4bd0-8803-214291183825}, !- Handle
  {3ec423d9-ffd9-42ec-add6-842ce2e91d41}, !- Name
  {6722bb65-a9f9-4f2e-889e-ccc2fda750e9}, !- Source Object
  3,                                      !- Outlet Port
  {31e2a062-0144-4b77-907c-93a4ed015489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4847e392-ff38-46b4-a7c0-bc7663cc26b5}, !- Handle
  {9be94603-cc5e-441c-84c9-4051e38b024a}, !- Name
  {6a0b5203-63a6-49a9-aa89-9b07acfeabbd}, !- Source Object
  3,                                      !- Outlet Port
  {f81943bd-3161-497d-bedf-8fcb5650d9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e9c58e-7a7b-4497-bb8b-372340d8bc05}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c2cb634b-9649-4603-b3a4-03f8b6f2f81c}, !- Inlet Port
  {a4918438-dfa7-4ce2-8261-0d65785687d8}; !- Outlet Port

OS:Connection,
  {c2cb634b-9649-4603-b3a4-03f8b6f2f81c}, !- Handle
  {7400681d-12fa-47a1-acb0-765b30ed61d4}, !- Name
  {3d699522-19de-414f-9037-9a84256fd826}, !- Source Object
  4,                                      !- Outlet Port
  {e1e9c58e-7a7b-4497-bb8b-372340d8bc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4918438-dfa7-4ce2-8261-0d65785687d8}, !- Handle
  {6c42555f-2ee8-4775-9951-58dc8c201b9c}, !- Name
  {e1e9c58e-7a7b-4497-bb8b-372340d8bc05}, !- Source Object
  3,                                      !- Outlet Port
  {35089067-b752-4587-a6a0-d83c2c6dcd78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c23cd1f-dbff-42ee-96e6-1df93dfc0159}, !- Handle
  {6bd3404c-db00-4abc-b253-8f7eaa2c23c2}, !- Name
  {35089067-b752-4587-a6a0-d83c2c6dcd78}, !- Source Object
  12,                                     !- Outlet Port
  {6722bb65-a9f9-4f2e-889e-ccc2fda750e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ea2c75-0b06-4d1c-9bae-1a4c70764776}, !- Handle
  {5c0e4928-7463-4c2d-8be4-70473fe96be9}, !- Name
  {f81943bd-3161-497d-bedf-8fcb5650d9e4}, !- Source Object
  3,                                      !- Outlet Port
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2766068f-8af2-4369-aa67-8110098b76a3}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f6abc86-e698-4a95-b0e4-0730ffd22f6f}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  {94eb59c0-bbf6-4f9b-864e-b75a17d62ae3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2766068f-8af2-4369-aa67-8110098b76a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c52ed712-a5c1-4d55-a000-d5e8f31049fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b6077917-a1a2-4dec-b44a-a15a99094c8e}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {c52ed712-a5c1-4d55-a000-d5e8f31049fd}, !- Inlet Port
  {14432c8b-65c2-47c0-af59-a906677afb0b}; !- Outlet Port

OS:Node,
  {454e5818-ee89-4f5b-99a7-6354c7fecf51}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {3b22b31a-1f62-480f-a677-0cf92d94f9ed}, !- Inlet Port
  {aeec89a2-5b77-4ba4-babe-f29b9fa0f563}; !- Outlet Port

OS:Connection,
  {14432c8b-65c2-47c0-af59-a906677afb0b}, !- Handle
  {2d16b520-181b-4078-b3aa-992caeffbe57}, !- Name
  {b6077917-a1a2-4dec-b44a-a15a99094c8e}, !- Source Object
  3,                                      !- Outlet Port
  {d95bfc5a-119d-4361-bb79-e0b6cd763696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b22b31a-1f62-480f-a677-0cf92d94f9ed}, !- Handle
  {442a9202-4d74-4332-8370-6d22d6f6f4e4}, !- Name
  {ac313ac3-36f0-4c02-8d77-5562f9e6163d}, !- Source Object
  3,                                      !- Outlet Port
  {454e5818-ee89-4f5b-99a7-6354c7fecf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f54454c-3420-4e55-a00f-999fd1826e5b}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0ac3a56e-bc05-447c-89dd-8a6eabb4fa39}, !- Inlet Port
  {94eb59c0-bbf6-4f9b-864e-b75a17d62ae3}; !- Outlet Port

OS:Connection,
  {0ac3a56e-bc05-447c-89dd-8a6eabb4fa39}, !- Handle
  {0821bc50-10ae-46a9-b321-c0a1f084d31c}, !- Name
  {3d699522-19de-414f-9037-9a84256fd826}, !- Source Object
  5,                                      !- Outlet Port
  {3f54454c-3420-4e55-a00f-999fd1826e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94eb59c0-bbf6-4f9b-864e-b75a17d62ae3}, !- Handle
  {328326e4-ca5b-48d6-8764-f2586f1ace42}, !- Name
  {3f54454c-3420-4e55-a00f-999fd1826e5b}, !- Source Object
  3,                                      !- Outlet Port
  {2f6abc86-e698-4a95-b0e4-0730ffd22f6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c52ed712-a5c1-4d55-a000-d5e8f31049fd}, !- Handle
  {87b62a89-ff91-422f-8fbf-e0ee6852615f}, !- Name
  {2f6abc86-e698-4a95-b0e4-0730ffd22f6f}, !- Source Object
  12,                                     !- Outlet Port
  {b6077917-a1a2-4dec-b44a-a15a99094c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeec89a2-5b77-4ba4-babe-f29b9fa0f563}, !- Handle
  {95d0c6a0-8107-4f14-9ef0-f2ce1834afd2}, !- Name
  {454e5818-ee89-4f5b-99a7-6354c7fecf51}, !- Source Object
  3,                                      !- Outlet Port
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d16f9999-9f3d-4873-83ff-0a7bb5fb4917}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00ff0d4f-e0e4-48e5-b296-0cf2a4f3fbc8}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  {7361a142-1946-4c58-97a1-50f2b58644c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d16f9999-9f3d-4873-83ff-0a7bb5fb4917}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a68f38a8-b535-4d1b-95ab-1e192acf18a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d0616b1-4fbc-422f-a8ab-20e631bc0f02}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {a68f38a8-b535-4d1b-95ab-1e192acf18a4}, !- Inlet Port
  {c1459c8d-cbeb-4ad9-ad89-7177501cf347}; !- Outlet Port

OS:Node,
  {86f9a43c-d059-4c30-9c8c-1e0511952b20}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {41eb7855-af8a-40a1-8be3-b22c12c3a59b}, !- Inlet Port
  {9a0254a9-a445-4f81-90a6-f42238353bef}; !- Outlet Port

OS:Connection,
  {c1459c8d-cbeb-4ad9-ad89-7177501cf347}, !- Handle
  {3a2e0613-a89f-4187-a375-eb2b0d51385f}, !- Name
  {0d0616b1-4fbc-422f-a8ab-20e631bc0f02}, !- Source Object
  3,                                      !- Outlet Port
  {c85a86a1-6c4c-4157-9451-370534152378}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41eb7855-af8a-40a1-8be3-b22c12c3a59b}, !- Handle
  {3a18e772-347f-44fd-9672-d367efd7168e}, !- Name
  {3d94fb2c-5275-4e70-948d-333f694133b1}, !- Source Object
  3,                                      !- Outlet Port
  {86f9a43c-d059-4c30-9c8c-1e0511952b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5014f3b-c4f6-4884-b60d-b2df9dd60736}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {2a0fb57d-1f5d-47fd-9d44-c005f13b5c55}, !- Inlet Port
  {7361a142-1946-4c58-97a1-50f2b58644c7}; !- Outlet Port

OS:Connection,
  {2a0fb57d-1f5d-47fd-9d44-c005f13b5c55}, !- Handle
  {8d79714b-dc6c-438e-a273-121146d642c8}, !- Name
  {3d699522-19de-414f-9037-9a84256fd826}, !- Source Object
  6,                                      !- Outlet Port
  {d5014f3b-c4f6-4884-b60d-b2df9dd60736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7361a142-1946-4c58-97a1-50f2b58644c7}, !- Handle
  {8d4ccf8f-422d-4c0f-9585-274d6916f131}, !- Name
  {d5014f3b-c4f6-4884-b60d-b2df9dd60736}, !- Source Object
  3,                                      !- Outlet Port
  {00ff0d4f-e0e4-48e5-b296-0cf2a4f3fbc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a68f38a8-b535-4d1b-95ab-1e192acf18a4}, !- Handle
  {c0488223-b6c2-4dd7-86fa-a84a4478789c}, !- Name
  {00ff0d4f-e0e4-48e5-b296-0cf2a4f3fbc8}, !- Source Object
  12,                                     !- Outlet Port
  {0d0616b1-4fbc-422f-a8ab-20e631bc0f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0254a9-a445-4f81-90a6-f42238353bef}, !- Handle
  {0e397757-4569-4680-a0c6-6fd774bbc5d7}, !- Name
  {86f9a43c-d059-4c30-9c8c-1e0511952b20}, !- Source Object
  3,                                      !- Outlet Port
  {abb67523-9dd9-4169-9248-fb0ce6df0c92}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f228c13f-5a38-41a3-b2d7-385d2756e7e7}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e26daff5-3bb8-4dfd-88b9-5b01abdde053}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {b39f9a66-ae35-4467-bf33-22fbee6a9bae}, !- Availability Schedule Name
  {511d4605-e6d9-4452-bf2b-d9c6a4b15dec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f228c13f-5a38-41a3-b2d7-385d2756e7e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f630da03-f1a4-4781-aa9f-0e1b1602c9c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
