  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {237dc8fe-50a8-4c91-803e-8b28be4f05fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a52273f-6140-4c6b-82f5-8a5f98c11a92}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {237dc8fe-50a8-4c91-803e-8b28be4f05fa}, !- Inlet Port
  {9ae4d521-8cc3-42c8-8a7f-41941354d1b9}; !- Outlet Port

OS:Node,
  {ad7358e9-d09b-41f1-a7e2-3080b63cc778}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {aee13c2b-86b7-43c3-9ab0-c9facfb416b4}, !- Inlet Port
  {500445e2-38e0-455e-8167-cfd4ddc5700d}; !- Outlet Port

OS:Connection,
  {9ae4d521-8cc3-42c8-8a7f-41941354d1b9}, !- Handle
  {b051633e-a5c7-4f31-bd34-a7d8857e343d}, !- Name
  {4a52273f-6140-4c6b-82f5-8a5f98c11a92}, !- Source Object
  3,                                      !- Outlet Port
  {59a39b8a-8dda-4e28-ab7c-2f76faddcf30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aee13c2b-86b7-43c3-9ab0-c9facfb416b4}, !- Handle
  {2115975c-9bf0-423b-a0d0-30049c6414c7}, !- Name
  {a85b1b0b-fe93-4e96-812d-418343a5d97e}, !- Source Object
  3,                                      !- Outlet Port
  {ad7358e9-d09b-41f1-a7e2-3080b63cc778}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {710fee1f-68b8-4a4c-a91a-33fd2ce8133e}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {8cb591aa-8675-457e-b78d-da65567a97a4}, !- Inlet Port
  {412ad72f-de05-43ba-8736-ba703dc26368}; !- Outlet Port

OS:Connection,
  {8cb591aa-8675-457e-b78d-da65567a97a4}, !- Handle
  {7d945de3-7945-4973-9eec-6a651f615cc0}, !- Name
  {26b90f89-a5fa-4ad2-b943-b1a210cf87ee}, !- Source Object
  7,                                      !- Outlet Port
  {710fee1f-68b8-4a4c-a91a-33fd2ce8133e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412ad72f-de05-43ba-8736-ba703dc26368}, !- Handle
  {0c2459cf-b0a3-4fe9-b7fa-a0370d720e86}, !- Name
  {710fee1f-68b8-4a4c-a91a-33fd2ce8133e}, !- Source Object
  3,                                      !- Outlet Port
  {9dbff496-f101-4b3d-9185-7dc94fcb7d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {237dc8fe-50a8-4c91-803e-8b28be4f05fa}, !- Handle
  {a589e36c-cf62-4300-91d4-860cbd451bae}, !- Name
  {9dbff496-f101-4b3d-9185-7dc94fcb7d39}, !- Source Object
  12,                                     !- Outlet Port
  {4a52273f-6140-4c6b-82f5-8a5f98c11a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500445e2-38e0-455e-8167-cfd4ddc5700d}, !- Handle
  {3b189a74-8144-4bd2-a82e-f192226572d1}, !- Name
  {ad7358e9-d09b-41f1-a7e2-3080b63cc778}, !- Source Object
  3,                                      !- Outlet Port
  {d53b4ddb-0a4d-464c-8d30-b2173d465886}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {18023201-e12c-40da-811f-157273f7b2f1}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {4b2f265a-e904-4ad6-95cb-88cfc99870c9}, !- Availability Schedule
  {438f3942-5630-4c93-b687-58a60b909156}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a209c41-6a21-4c98-97d2-40c685d223cf}, !- Supply Side Inlet Node Name
  {3238e3c5-e341-4e1f-b96d-b9501f86ada7}, !- Demand Side Outlet Node Name
  {07c57770-5489-4c64-8558-05f3ec4279b4}, !- Demand Side Inlet Node A
  {712d7c38-a097-47f3-8356-f3cbddb88611}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {745aecc9-d6d9-4324-9ef4-1af4a89bc6c0}, !- Demand Mixer Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {169f5de6-c72b-42c2-bd00-4e682ca4079e}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {6a209c41-6a21-4c98-97d2-40c685d223cf}, !- Inlet Port
  {a1214006-6cb5-4a40-ad5d-35d5f2376709}; !- Outlet Port

OS:Node,
  {c50e93e2-61c6-48e8-8758-757baf7d7316}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {7103ddd5-a944-4b53-b7f2-b526cb9a7521}, !- Inlet Port
  {712d7c38-a097-47f3-8356-f3cbddb88611}; !- Outlet Port

OS:Connection,
  {6a209c41-6a21-4c98-97d2-40c685d223cf}, !- Handle
  {9bfe6127-5d50-4ed2-a22c-ac0bd8b1302c}, !- Name
  {18023201-e12c-40da-811f-157273f7b2f1}, !- Source Object
  8,                                      !- Outlet Port
  {169f5de6-c72b-42c2-bd00-4e682ca4079e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712d7c38-a097-47f3-8356-f3cbddb88611}, !- Handle
  {9ed763fc-b8f8-4f94-97d9-6a2c00cca585}, !- Name
  {c50e93e2-61c6-48e8-8758-757baf7d7316}, !- Source Object
  3,                                      !- Outlet Port
  {18023201-e12c-40da-811f-157273f7b2f1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b51b257f-caba-4ec4-a2af-135234a5a44a}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {07c57770-5489-4c64-8558-05f3ec4279b4}, !- Inlet Port
  {365ce857-5224-409a-9ecf-cb6a875572d0}; !- Outlet Port

OS:Node,
  {5b40198d-911a-4c8c-8d7e-0b74a84255bc}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {82f4652b-0044-466c-beb5-42a9b27f20e1}, !- Inlet Port
  {3238e3c5-e341-4e1f-b96d-b9501f86ada7}; !- Outlet Port

OS:Node,
  {7810bf9d-f63b-4c77-b2e1-caea141a2a53}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {fa0f3e6c-12d4-4df5-a3a0-c8540ae31d39}, !- Inlet Port
  {642b408c-81ce-4508-8c08-e801e414f833}; !- Outlet Port

OS:Connection,
  {07c57770-5489-4c64-8558-05f3ec4279b4}, !- Handle
  {6225ad8f-7ff2-4762-80c1-5e2d03047eba}, !- Name
  {18023201-e12c-40da-811f-157273f7b2f1}, !- Source Object
  10,                                     !- Outlet Port
  {b51b257f-caba-4ec4-a2af-135234a5a44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3238e3c5-e341-4e1f-b96d-b9501f86ada7}, !- Handle
  {5ac2a2e8-b94d-4eb4-b6fa-318e9e51a2bb}, !- Name
  {5b40198d-911a-4c8c-8d7e-0b74a84255bc}, !- Source Object
  3,                                      !- Outlet Port
  {18023201-e12c-40da-811f-157273f7b2f1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {365ce857-5224-409a-9ecf-cb6a875572d0}, !- Inlet Node Name
  {9d868a36-4dee-4efa-b7df-a5bbf117578f}, !- Outlet Node Name 1
  {25909d12-f129-4b59-8145-50cacb544e08}, !- Outlet Node Name 2
  {d17b2299-ae86-4b50-9599-04d852305292}, !- Outlet Node Name 3
  {864af3b4-1f92-4a65-89d3-2505aab0b7a8}, !- Outlet Node Name 4
  {d02dc615-a3a3-468f-b4ba-b39fdfbec4b5}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {745aecc9-d6d9-4324-9ef4-1af4a89bc6c0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {82f4652b-0044-466c-beb5-42a9b27f20e1}, !- Outlet Node Name
  {838957d5-104a-4159-8504-f39564d0cf2c}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {365ce857-5224-409a-9ecf-cb6a875572d0}, !- Handle
  {7ab92f9e-ebf8-4dc4-a18f-160826629ac8}, !- Name
  {b51b257f-caba-4ec4-a2af-135234a5a44a}, !- Source Object
  3,                                      !- Outlet Port
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f4652b-0044-466c-beb5-42a9b27f20e1}, !- Handle
  {bcb5f6fb-641f-467b-8204-d61f0e52edb4}, !- Name
  {745aecc9-d6d9-4324-9ef4-1af4a89bc6c0}, !- Source Object
  2,                                      !- Outlet Port
  {5b40198d-911a-4c8c-8d7e-0b74a84255bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6ff8667-ec27-488f-af41-8ea8061ea9fc}, !- Handle
  {18023201-e12c-40da-811f-157273f7b2f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {438f3942-5630-4c93-b687-58a60b909156}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {206906fe-cbce-4665-b153-198abb21c3df}; !- Availability Manager Name 1

OS:Schedule:Day,
  {4234000f-9e3e-4e02-b5f6-84f71fe3c40a}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {6f858eeb-d7eb-4492-b825-f95f36665101}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {324a1191-d318-41bd-9b0b-3411c757c205}, !- Air Inlet Node Name
  {7103ddd5-a944-4b53-b7f2-b526cb9a7521}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {7103ddd5-a944-4b53-b7f2-b526cb9a7521}, !- Handle
  {b94e20d2-6288-46b7-b2a7-a623ea080a29}, !- Name
  {6f858eeb-d7eb-4492-b825-f95f36665101}, !- Source Object
  17,                                     !- Outlet Port
  {c50e93e2-61c6-48e8-8758-757baf7d7316}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {755a1023-9a6a-40e8-8cbf-a58612d5df5c}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ca872183-a7dd-4b84-b968-9fbee3f4c9a8}, !- Air Inlet Node Name
  {1bbec114-05bc-4e07-83af-c0fc631201be}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8be43e00-bee3-4276-8380-12b9b55a61ff}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {1bbec114-05bc-4e07-83af-c0fc631201be}, !- Inlet Port
  {324a1191-d318-41bd-9b0b-3411c757c205}; !- Outlet Port

OS:Connection,
  {1bbec114-05bc-4e07-83af-c0fc631201be}, !- Handle
  {b78a7c9a-cc80-4e59-89fd-598b1c36501a}, !- Name
  {755a1023-9a6a-40e8-8cbf-a58612d5df5c}, !- Source Object
  6,                                      !- Outlet Port
  {8be43e00-bee3-4276-8380-12b9b55a61ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324a1191-d318-41bd-9b0b-3411c757c205}, !- Handle
  {b13760f5-9568-4344-90a9-e3c2b840b1b4}, !- Name
  {8be43e00-bee3-4276-8380-12b9b55a61ff}, !- Source Object
  3,                                      !- Outlet Port
  {6f858eeb-d7eb-4492-b825-f95f36665101}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {a7fa148f-05ac-48c6-a8ba-5d00677631d3}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 303kBtu/hr 9.8EER, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {eaa8fb0b-aca2-4ec4-9139-a9867d929128}, !- Air Inlet Node Name
  {7f23724f-ecdc-4e2b-9432-676a53b5e8ca}, !- Air Outlet Node Name
  {4c9e5a0b-9e46-4bb0-ae5f-eae7c13d036c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7cf5b4e-ff93-4681-9971-bcdc80c2866a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66421d6f-e5d9-4e79-8912-ed1860f54c9f}, !- Energy Input Ratio Function of Temperature Curve Name
  {13453101-9743-4e1f-a854-4a0c54b490cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20899988-5491-4f78-b7dd-42a14a16add1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {4c9e5a0b-9e46-4bb0-ae5f-eae7c13d036c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {66421d6f-e5d9-4e79-8912-ed1860f54c9f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2def8b19-043d-46f7-83c5-785ef3e78b5e}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 303kBtu/hr 9.8EER Outlet Air Node, !- Name
  {7f23724f-ecdc-4e2b-9432-676a53b5e8ca}, !- Inlet Port
  {ca872183-a7dd-4b84-b968-9fbee3f4c9a8}; !- Outlet Port

OS:Connection,
  {7f23724f-ecdc-4e2b-9432-676a53b5e8ca}, !- Handle
  {0e71aa27-5f83-4a1c-a0ab-b590101e080a}, !- Name
  {a7fa148f-05ac-48c6-a8ba-5d00677631d3}, !- Source Object
  8,                                      !- Outlet Port
  {2def8b19-043d-46f7-83c5-785ef3e78b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca872183-a7dd-4b84-b968-9fbee3f4c9a8}, !- Handle
  {47e7e82a-0e54-46d9-b515-b026cf6aab62}, !- Name
  {2def8b19-043d-46f7-83c5-785ef3e78b5e}, !- Source Object
  3,                                      !- Outlet Port
  {755a1023-9a6a-40e8-8cbf-a58612d5df5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1191da64-22ba-4958-8f60-d68a3abb933e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6212eec5-b78a-4bc8-bba7-f9a88fe43657}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4145b64d-9803-4f7c-b762-30d57da5cd45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4145b64d-9803-4f7c-b762-30d57da5cd45}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {6212eec5-b78a-4bc8-bba7-f9a88fe43657}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e47ac888-1a06-40ad-9f63-48217c8378ed}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {1191da64-22ba-4958-8f60-d68a3abb933e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d863ff35-45a8-4e85-a828-a113bf14d963}, !- Mixed Air Node Name
  {c7e09d20-338f-4148-9d35-0376b389b718}, !- Outdoor Air Stream Node Name
  {ab5db700-f48a-4b3a-b649-685d07237532}, !- Relief Air Stream Node Name
  {a1214006-6cb5-4a40-ad5d-35d5f2376709}; !- Return Air Stream Node Name

OS:Node,
  {cc135cab-2e32-42df-97f0-d79103dadba1}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c7e09d20-338f-4148-9d35-0376b389b718}; !- Outlet Port

OS:Connection,
  {c7e09d20-338f-4148-9d35-0376b389b718}, !- Handle
  {38ef4950-c535-4c8b-8e9d-fd7e2f7f1cef}, !- Name
  {cc135cab-2e32-42df-97f0-d79103dadba1}, !- Source Object
  3,                                      !- Outlet Port
  {e47ac888-1a06-40ad-9f63-48217c8378ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74dc0f23-6898-4a2c-b4ea-7b2f77611c13}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {ab5db700-f48a-4b3a-b649-685d07237532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab5db700-f48a-4b3a-b649-685d07237532}, !- Handle
  {49534e13-3baa-4cbc-8fc1-24dc334102e0}, !- Name
  {e47ac888-1a06-40ad-9f63-48217c8378ed}, !- Source Object
  7,                                      !- Outlet Port
  {74dc0f23-6898-4a2c-b4ea-7b2f77611c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f130a9c-5a66-4886-9bfd-6ffe52223203}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {d863ff35-45a8-4e85-a828-a113bf14d963}, !- Inlet Port
  {eaa8fb0b-aca2-4ec4-9139-a9867d929128}; !- Outlet Port

OS:Connection,
  {a1214006-6cb5-4a40-ad5d-35d5f2376709}, !- Handle
  {2b520418-32f9-4305-99c1-fe0356b1319c}, !- Name
  {169f5de6-c72b-42c2-bd00-4e682ca4079e}, !- Source Object
  3,                                      !- Outlet Port
  {e47ac888-1a06-40ad-9f63-48217c8378ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d863ff35-45a8-4e85-a828-a113bf14d963}, !- Handle
  {78f4074d-94da-4afb-9756-bce39672650d}, !- Name
  {e47ac888-1a06-40ad-9f63-48217c8378ed}, !- Source Object
  5,                                      !- Outlet Port
  {8f130a9c-5a66-4886-9bfd-6ffe52223203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa8fb0b-aca2-4ec4-9139-a9867d929128}, !- Handle
  {ea6bbb03-b079-42d6-b991-67128545132b}, !- Name
  {8f130a9c-5a66-4886-9bfd-6ffe52223203}, !- Source Object
  3,                                      !- Outlet Port
  {a7fa148f-05ac-48c6-a8ba-5d00677631d3}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {206906fe-cbce-4665-b153-198abb21c3df}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {48f75e9b-1524-436b-83cb-1451cd1b13f8}, !- Control Zone or Zone List Name
  {0ca5ee5f-acbc-4a7e-8371-a66983859857}, !- Cooling Control Zone or Zone List Name
  {6518ab8a-0b60-43df-8bca-2f3b4664acb7}, !- Heating Control Zone or Zone List Name
  {e95a5a9b-714d-4ef6-9d95-84ea1311d6bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48f75e9b-1524-436b-83cb-1451cd1b13f8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0ca5ee5f-acbc-4a7e-8371-a66983859857}, !- Handle
  {f45cb2f4-60a1-4b49-a4fd-9d98cab1c70a}; !- Name

OS:ModelObjectList,
  {6518ab8a-0b60-43df-8bca-2f3b4664acb7}, !- Handle
  {496a038f-5059-4cd2-869d-5fc2fbe08d6d}; !- Name

OS:ModelObjectList,
  {e95a5a9b-714d-4ef6-9d95-84ea1311d6bd}, !- Handle
  {7be33cd6-04e3-400c-bc13-23bc54f0dfb3}; !- Name

OS:Coil:Heating:Electric,
  {f628d81e-5f65-4a30-a947-21eeb8ac57eb}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28180dc7-2064-4478-8c51-07802f5853d5}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {b288eaf3-bb35-4c68-adcf-ad196c7a01d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f628d81e-5f65-4a30-a947-21eeb8ac57eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa0f3e6c-12d4-4df5-a3a0-c8540ae31d39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ca642d12-a290-43c1-b225-7cb11328388c}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {a9ce67b0-59cd-4189-96b2-37621c070fc7}, !- Inlet Port
  {fa27a26d-7a08-4c7d-afa3-565adeaf229b}; !- Outlet Port

OS:Connection,
  {642b408c-81ce-4508-8c08-e801e414f833}, !- Handle
  {3f6e67e6-a73e-464b-b50b-91b9e83bfb57}, !- Name
  {7810bf9d-f63b-4c77-b2e1-caea141a2a53}, !- Source Object
  3,                                      !- Outlet Port
  {252d19a1-ff67-4b3b-8ea2-e09b938072fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9ce67b0-59cd-4189-96b2-37621c070fc7}, !- Handle
  {85417ef0-418c-458a-8393-fbfaece3a254}, !- Name
  {3e3aeea5-f736-4048-b71e-de1d7862a539}, !- Source Object
  3,                                      !- Outlet Port
  {ca642d12-a290-43c1-b225-7cb11328388c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53942f77-8e48-48f2-b6cb-f4fdf6b763e6}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9d868a36-4dee-4efa-b7df-a5bbf117578f}, !- Inlet Port
  {b288eaf3-bb35-4c68-adcf-ad196c7a01d6}; !- Outlet Port

OS:Connection,
  {9d868a36-4dee-4efa-b7df-a5bbf117578f}, !- Handle
  {5b77a36f-50f9-4064-882d-5cc6ab20f802}, !- Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Source Object
  3,                                      !- Outlet Port
  {53942f77-8e48-48f2-b6cb-f4fdf6b763e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b288eaf3-bb35-4c68-adcf-ad196c7a01d6}, !- Handle
  {e1d8acb8-0845-4427-97ca-7f6af33d0dc0}, !- Name
  {53942f77-8e48-48f2-b6cb-f4fdf6b763e6}, !- Source Object
  3,                                      !- Outlet Port
  {28180dc7-2064-4478-8c51-07802f5853d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa0f3e6c-12d4-4df5-a3a0-c8540ae31d39}, !- Handle
  {5584d001-a75a-41b9-b149-9cce2c72836a}, !- Name
  {28180dc7-2064-4478-8c51-07802f5853d5}, !- Source Object
  12,                                     !- Outlet Port
  {7810bf9d-f63b-4c77-b2e1-caea141a2a53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {547da361-4074-4946-84c2-3826b045e731}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {65c2759b-d331-4f70-833b-54b60970c179}, !- ThermalZone
  {987622b7-a039-4960-b918-add8daa6be17}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {fa27a26d-7a08-4c7d-afa3-565adeaf229b}, !- Inlet Node 1
  {800ce448-1097-4af9-b2c0-072f6a8636a1}, !- Inlet Node 2
  {c337a6fd-18b7-4897-8fa1-86759aeb2fb9}, !- Inlet Node 3
  {b244bf16-46e9-424e-a109-f25a28dae32b}, !- Inlet Node 4
  {038de2e3-70df-4af0-83a4-133f00c232c5}; !- Inlet Node 5

OS:Node,
  {554df764-933a-4230-84a5-612a90f1d1e4}, !- Handle
  Node 57,                                !- Name
  {987622b7-a039-4960-b918-add8daa6be17}, !- Inlet Port
  {838957d5-104a-4159-8504-f39564d0cf2c}; !- Outlet Port

OS:Connection,
  {fa27a26d-7a08-4c7d-afa3-565adeaf229b}, !- Handle
  {f117904f-e48c-4481-b58f-ceed2a24e927}, !- Name
  {ca642d12-a290-43c1-b225-7cb11328388c}, !- Source Object
  3,                                      !- Outlet Port
  {547da361-4074-4946-84c2-3826b045e731}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {987622b7-a039-4960-b918-add8daa6be17}, !- Handle
  {faf05384-c49b-468d-bd66-ed985e4bd81b}, !- Name
  {547da361-4074-4946-84c2-3826b045e731}, !- Source Object
  3,                                      !- Outlet Port
  {554df764-933a-4230-84a5-612a90f1d1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838957d5-104a-4159-8504-f39564d0cf2c}, !- Handle
  {ec3d0b43-3248-4da8-b590-a06caae83136}, !- Name
  {554df764-933a-4230-84a5-612a90f1d1e4}, !- Source Object
  3,                                      !- Outlet Port
  {745aecc9-d6d9-4324-9ef4-1af4a89bc6c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {edbd2778-f416-4b93-9558-b8aca4e9a01d}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93897b65-326d-419a-846f-63a94133ff0d}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {048b7838-dbae-4bb1-b984-869ac37d7b46}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {edbd2778-f416-4b93-9558-b8aca4e9a01d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e174f38c-2714-454e-99be-1baa8eb93985}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fdf67587-7daa-4dba-8e13-26500d47c54e}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e174f38c-2714-454e-99be-1baa8eb93985}, !- Inlet Port
  {334388eb-6851-4d06-bcd5-313bdd6f1935}; !- Outlet Port

OS:Node,
  {4df95520-6647-43ff-9423-d9289e5b366c}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {f966b634-b40e-4dd9-bb40-023c40a60fd7}, !- Inlet Port
  {800ce448-1097-4af9-b2c0-072f6a8636a1}; !- Outlet Port

OS:Connection,
  {334388eb-6851-4d06-bcd5-313bdd6f1935}, !- Handle
  {4958b755-3e94-496d-a378-e0b0272cea69}, !- Name
  {fdf67587-7daa-4dba-8e13-26500d47c54e}, !- Source Object
  3,                                      !- Outlet Port
  {a7b11d83-0530-45c6-913e-c71355747f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f966b634-b40e-4dd9-bb40-023c40a60fd7}, !- Handle
  {8b3bfce3-5ea5-4f6a-a047-9374518b6d8e}, !- Name
  {634ad719-1e2a-41ed-8d75-36f2c27c0fef}, !- Source Object
  3,                                      !- Outlet Port
  {4df95520-6647-43ff-9423-d9289e5b366c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2456f74c-3c1b-419e-97b1-3619ecf00825}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {25909d12-f129-4b59-8145-50cacb544e08}, !- Inlet Port
  {048b7838-dbae-4bb1-b984-869ac37d7b46}; !- Outlet Port

OS:Connection,
  {25909d12-f129-4b59-8145-50cacb544e08}, !- Handle
  {ee746340-6a99-430d-bbdb-865b61cf43ab}, !- Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Source Object
  4,                                      !- Outlet Port
  {2456f74c-3c1b-419e-97b1-3619ecf00825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048b7838-dbae-4bb1-b984-869ac37d7b46}, !- Handle
  {c3203382-d6cc-4daf-bf76-60fb2e257fca}, !- Name
  {2456f74c-3c1b-419e-97b1-3619ecf00825}, !- Source Object
  3,                                      !- Outlet Port
  {93897b65-326d-419a-846f-63a94133ff0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e174f38c-2714-454e-99be-1baa8eb93985}, !- Handle
  {b156c03a-56a4-480f-a701-5bfc88cb042d}, !- Name
  {93897b65-326d-419a-846f-63a94133ff0d}, !- Source Object
  12,                                     !- Outlet Port
  {fdf67587-7daa-4dba-8e13-26500d47c54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800ce448-1097-4af9-b2c0-072f6a8636a1}, !- Handle
  {660ff5a7-24a8-4575-a879-ea4390e89e1d}, !- Name
  {4df95520-6647-43ff-9423-d9289e5b366c}, !- Source Object
  3,                                      !- Outlet Port
  {547da361-4074-4946-84c2-3826b045e731}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b4835bc0-3cd6-47cf-a1cd-336faa43adcd}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72a4c4b3-b44e-4e7d-8030-ab1436503927}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {95bc1274-48ac-46f7-89f2-e4f385db18cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b4835bc0-3cd6-47cf-a1cd-336faa43adcd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebaabe3f-38b6-4d8a-ade8-4baf4d79bb24}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2405014a-9a98-41a4-b9a6-7979d9883d53}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {ebaabe3f-38b6-4d8a-ade8-4baf4d79bb24}, !- Inlet Port
  {3d0e1a3d-33b3-49e9-bf81-93d9028a90c5}; !- Outlet Port

OS:Node,
  {c6e0cd92-8842-47df-b32c-c23148ff7af3}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {f34c3736-1f33-450d-8933-33edefd95472}, !- Inlet Port
  {c337a6fd-18b7-4897-8fa1-86759aeb2fb9}; !- Outlet Port

OS:Connection,
  {3d0e1a3d-33b3-49e9-bf81-93d9028a90c5}, !- Handle
  {64a74a9c-0827-465e-b2c1-7d682e7c2f5f}, !- Name
  {2405014a-9a98-41a4-b9a6-7979d9883d53}, !- Source Object
  3,                                      !- Outlet Port
  {6ad56a00-0b1a-4594-acd3-fa649613836d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f34c3736-1f33-450d-8933-33edefd95472}, !- Handle
  {eeb2a3cf-2c5d-46a5-af19-25fe97cbeaed}, !- Name
  {e1f6f0a8-50a4-42e2-affb-909e2414e51a}, !- Source Object
  3,                                      !- Outlet Port
  {c6e0cd92-8842-47df-b32c-c23148ff7af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d15768ed-0135-49fa-af6f-fed47d47332d}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {d17b2299-ae86-4b50-9599-04d852305292}, !- Inlet Port
  {95bc1274-48ac-46f7-89f2-e4f385db18cd}; !- Outlet Port

OS:Connection,
  {d17b2299-ae86-4b50-9599-04d852305292}, !- Handle
  {574d2402-f3ff-40b5-8210-520f1a0d4085}, !- Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Source Object
  5,                                      !- Outlet Port
  {d15768ed-0135-49fa-af6f-fed47d47332d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bc1274-48ac-46f7-89f2-e4f385db18cd}, !- Handle
  {4a623944-d6f4-429e-ba23-92e8a5cac49f}, !- Name
  {d15768ed-0135-49fa-af6f-fed47d47332d}, !- Source Object
  3,                                      !- Outlet Port
  {72a4c4b3-b44e-4e7d-8030-ab1436503927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebaabe3f-38b6-4d8a-ade8-4baf4d79bb24}, !- Handle
  {59b1ef2c-8cd4-438e-88d6-1459c31ef633}, !- Name
  {72a4c4b3-b44e-4e7d-8030-ab1436503927}, !- Source Object
  12,                                     !- Outlet Port
  {2405014a-9a98-41a4-b9a6-7979d9883d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c337a6fd-18b7-4897-8fa1-86759aeb2fb9}, !- Handle
  {9c3ca891-21c1-4040-a0ce-01db62e0e10f}, !- Name
  {c6e0cd92-8842-47df-b32c-c23148ff7af3}, !- Source Object
  3,                                      !- Outlet Port
  {547da361-4074-4946-84c2-3826b045e731}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aa6105b5-eb75-46f1-a553-1f01aeacb98a}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cca4eb4e-5132-4bbf-a35e-8658082e674e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {92e46ad6-e01f-4012-9b92-ce49452a6db6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa6105b5-eb75-46f1-a553-1f01aeacb98a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c733c647-a2fe-4c95-843e-dbfe8571b14c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18046f52-a75a-4bc7-b115-a303b94cfd1e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {c733c647-a2fe-4c95-843e-dbfe8571b14c}, !- Inlet Port
  {710d2635-6206-4f75-a6db-fe4e62acca30}; !- Outlet Port

OS:Node,
  {ac105d5d-977e-478f-bd0d-feba646b4cdc}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {77d2b683-ff08-404b-907e-c5c566a124fa}, !- Inlet Port
  {b244bf16-46e9-424e-a109-f25a28dae32b}; !- Outlet Port

OS:Connection,
  {710d2635-6206-4f75-a6db-fe4e62acca30}, !- Handle
  {eb576e91-6a93-40e3-913f-cb7e7c05b077}, !- Name
  {18046f52-a75a-4bc7-b115-a303b94cfd1e}, !- Source Object
  3,                                      !- Outlet Port
  {318400e7-b3ab-4c8d-afbf-5681a49ad445}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77d2b683-ff08-404b-907e-c5c566a124fa}, !- Handle
  {81dd831a-3558-432e-ad63-a0ca6d22489f}, !- Name
  {51dd3055-30a3-4128-9bfd-caa6c7c03786}, !- Source Object
  3,                                      !- Outlet Port
  {ac105d5d-977e-478f-bd0d-feba646b4cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4274f381-df8c-4149-983d-7d74369a05cc}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {864af3b4-1f92-4a65-89d3-2505aab0b7a8}, !- Inlet Port
  {92e46ad6-e01f-4012-9b92-ce49452a6db6}; !- Outlet Port

OS:Connection,
  {864af3b4-1f92-4a65-89d3-2505aab0b7a8}, !- Handle
  {ca90611b-4a02-48d6-bcca-36427dd66aa3}, !- Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Source Object
  6,                                      !- Outlet Port
  {4274f381-df8c-4149-983d-7d74369a05cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e46ad6-e01f-4012-9b92-ce49452a6db6}, !- Handle
  {92b8f93d-d277-4ffd-a47c-50474be4d215}, !- Name
  {4274f381-df8c-4149-983d-7d74369a05cc}, !- Source Object
  3,                                      !- Outlet Port
  {cca4eb4e-5132-4bbf-a35e-8658082e674e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c733c647-a2fe-4c95-843e-dbfe8571b14c}, !- Handle
  {61a07696-7d25-4c09-aea0-da2afb0820d3}, !- Name
  {cca4eb4e-5132-4bbf-a35e-8658082e674e}, !- Source Object
  12,                                     !- Outlet Port
  {18046f52-a75a-4bc7-b115-a303b94cfd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b244bf16-46e9-424e-a109-f25a28dae32b}, !- Handle
  {6f67487e-7a52-4910-b4d5-b06ce69bbf2d}, !- Name
  {ac105d5d-977e-478f-bd0d-feba646b4cdc}, !- Source Object
  3,                                      !- Outlet Port
  {547da361-4074-4946-84c2-3826b045e731}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5d63157-2fbb-447f-a955-22f0d70f1e5d}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b280c604-bf79-41b3-af3b-010beb1d06de}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {ddf0d9a2-ad0d-4f15-aa0f-a4d6e1897759}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.313417766318809,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5d63157-2fbb-447f-a955-22f0d70f1e5d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {834e8433-2fe8-47ad-90b7-0d7dd4a23452}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {84a2f0cd-d07a-45c6-9507-c04adc37821e}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {834e8433-2fe8-47ad-90b7-0d7dd4a23452}, !- Inlet Port
  {5c45fdda-4d76-41b8-b7f2-fc76f24faef4}; !- Outlet Port

OS:Node,
  {0558996d-380d-4055-8245-2aff4e52e6f0}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {7d3be85a-2cef-48ee-8cb2-96be9ddb525b}, !- Inlet Port
  {038de2e3-70df-4af0-83a4-133f00c232c5}; !- Outlet Port

OS:Connection,
  {5c45fdda-4d76-41b8-b7f2-fc76f24faef4}, !- Handle
  {4107c815-6c59-40d6-b9c5-ace5bc0bf086}, !- Name
  {84a2f0cd-d07a-45c6-9507-c04adc37821e}, !- Source Object
  3,                                      !- Outlet Port
  {277bd500-b186-429c-bc63-ee8917749503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d3be85a-2cef-48ee-8cb2-96be9ddb525b}, !- Handle
  {b23c1f5c-1665-48cd-88c4-f473c8870c45}, !- Name
  {160b454f-2b82-4d2e-bade-d3b44e5e4105}, !- Source Object
  3,                                      !- Outlet Port
  {0558996d-380d-4055-8245-2aff4e52e6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {440cee69-0577-4ee2-8115-e3332b13ddaf}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {d02dc615-a3a3-468f-b4ba-b39fdfbec4b5}, !- Inlet Port
  {ddf0d9a2-ad0d-4f15-aa0f-a4d6e1897759}; !- Outlet Port

OS:Connection,
  {d02dc615-a3a3-468f-b4ba-b39fdfbec4b5}, !- Handle
  {804cdb5c-c906-42f6-8c91-b2f34231f034}, !- Name
  {c051db31-fc55-4467-8b04-ab63c3d521bf}, !- Source Object
  7,                                      !- Outlet Port
  {440cee69-0577-4ee2-8115-e3332b13ddaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf0d9a2-ad0d-4f15-aa0f-a4d6e1897759}, !- Handle
  {12e3930e-8536-46a1-b7e3-b42ab26b40b9}, !- Name
  {440cee69-0577-4ee2-8115-e3332b13ddaf}, !- Source Object
  3,                                      !- Outlet Port
  {b280c604-bf79-41b3-af3b-010beb1d06de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {834e8433-2fe8-47ad-90b7-0d7dd4a23452}, !- Handle
  {620f56f7-a434-41ef-b331-b25263cd19d4}, !- Name
  {b280c604-bf79-41b3-af3b-010beb1d06de}, !- Source Object
  12,                                     !- Outlet Port
  {84a2f0cd-d07a-45c6-9507-c04adc37821e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038de2e3-70df-4af0-83a4-133f00c232c5}, !- Handle
  {1aa57c60-d85a-4337-980b-4c2ca4b28c34}, !- Name
  {0558996d-380d-4055-8245-2aff4e52e6f0}, !- Source Object
  3,                                      !- Outlet Port
  {547da361-4074-4946-84c2-3826b045e731}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {4b2f265a-e904-4ad6-95cb-88cfc99870c9}, !- Availability Schedule
  {781a7712-bf35-4d56-a403-1b4192e90598}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c618aa41-0348-492e-9fca-6f3ed99e1994}, !- Supply Side Inlet Node Name
  {4800cce9-5447-4df7-a1cc-04a3dd685a96}, !- Demand Side Outlet Node Name
  {ccab4726-b3cb-4e40-8864-01af0b998f98}, !- Demand Side Inlet Node A
  {5550812c-870d-496b-a86f-7a688c057025}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {676d7184-435b-457c-9645-0fcef187653a}, !- Demand Mixer Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {056f0b0d-f299-4285-ad97-86fe606fb46e}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {c618aa41-0348-492e-9fca-6f3ed99e1994}, !- Inlet Port
  {0db7860b-bbc4-4606-a0e4-1da914e0fcaf}; !- Outlet Port

OS:Node,
  {133a2a6e-df31-4721-91f7-124e52de2fdb}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {4535c7a2-3a53-496f-ad68-dcb9352e360f}, !- Inlet Port
  {5550812c-870d-496b-a86f-7a688c057025}; !- Outlet Port

OS:Connection,
  {c618aa41-0348-492e-9fca-6f3ed99e1994}, !- Handle
  {ee4db3ff-09a3-4671-af92-b9a913286468}, !- Name
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- Source Object
  8,                                      !- Outlet Port
  {056f0b0d-f299-4285-ad97-86fe606fb46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5550812c-870d-496b-a86f-7a688c057025}, !- Handle
  {1e4f80a2-c053-4968-874e-b358c709e1a1}, !- Name
  {133a2a6e-df31-4721-91f7-124e52de2fdb}, !- Source Object
  3,                                      !- Outlet Port
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {654d05a2-846d-4997-94ff-d96a8f7b3cfb}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {ccab4726-b3cb-4e40-8864-01af0b998f98}, !- Inlet Port
  {6c8677d6-d877-4682-b202-7bdc5aabe013}; !- Outlet Port

OS:Node,
  {c0a71b93-b869-4bd3-ade2-80a3b09cb099}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {356910ae-2196-4658-a24b-b5353428036b}, !- Inlet Port
  {4800cce9-5447-4df7-a1cc-04a3dd685a96}; !- Outlet Port

OS:Node,
  {eb06f479-8e57-4d9a-918b-fa32dca31162}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {89974201-1f46-4313-9aac-df428b7c6df6}, !- Inlet Port
  {cde67b68-17db-4105-94df-1960cf9bcfa2}; !- Outlet Port

OS:Connection,
  {ccab4726-b3cb-4e40-8864-01af0b998f98}, !- Handle
  {f22f2e65-81cd-4734-81cc-a2b30f3d26dd}, !- Name
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- Source Object
  10,                                     !- Outlet Port
  {654d05a2-846d-4997-94ff-d96a8f7b3cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4800cce9-5447-4df7-a1cc-04a3dd685a96}, !- Handle
  {f9556952-2132-4988-8846-c023418e36a6}, !- Name
  {c0a71b93-b869-4bd3-ade2-80a3b09cb099}, !- Source Object
  3,                                      !- Outlet Port
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6c8677d6-d877-4682-b202-7bdc5aabe013}, !- Inlet Node Name
  {4c8b00e5-a4f5-4184-8609-1c21141d268a}, !- Outlet Node Name 1
  {a5d71192-c518-42bc-be84-214c7d8b4582}, !- Outlet Node Name 2
  {ec6c9c13-ae78-43b8-a609-48979a18bfd3}, !- Outlet Node Name 3
  {ebc38efc-0481-4be3-8b6e-a7af151aef30}, !- Outlet Node Name 4
  {7c0a0c77-789a-4ec2-adbb-b64ece60cd87}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {676d7184-435b-457c-9645-0fcef187653a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {356910ae-2196-4658-a24b-b5353428036b}, !- Outlet Node Name
  {103f9ef8-34cd-4a46-88f6-1efee7c97f60}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {6c8677d6-d877-4682-b202-7bdc5aabe013}, !- Handle
  {a7cadfda-602f-44bb-800a-789f691049b7}, !- Name
  {654d05a2-846d-4997-94ff-d96a8f7b3cfb}, !- Source Object
  3,                                      !- Outlet Port
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356910ae-2196-4658-a24b-b5353428036b}, !- Handle
  {db66bf4e-66d6-4a35-bd85-ba0b8f26b2ce}, !- Name
  {676d7184-435b-457c-9645-0fcef187653a}, !- Source Object
  2,                                      !- Outlet Port
  {c0a71b93-b869-4bd3-ade2-80a3b09cb099}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd7236d9-5ab2-4563-9990-1e13171e04d8}, !- Handle
  {dad8d71c-49d0-456f-bc2c-589bf1422efc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {781a7712-bf35-4d56-a403-1b4192e90598}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c011eafa-cbec-45ac-ae12-8c8b7c6610ae}; !- Availability Manager Name 1

OS:Schedule:Day,
  {bcd4063d-1d81-45cb-b693-0e8554c0c198}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {1c65c0b1-87d7-4cbf-ade7-0b7a310f1b0f}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {42570b5a-3f46-42b5-b5ed-75649061308f}, !- Air Inlet Node Name
  {4535c7a2-3a53-496f-ad68-dcb9352e360f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4535c7a2-3a53-496f-ad68-dcb9352e360f}, !- Handle
  {a05ea98a-1c59-4286-8fff-815198588933}, !- Name
  {1c65c0b1-87d7-4cbf-ade7-0b7a310f1b0f}, !- Source Object
  17,                                     !- Outlet Port
  {133a2a6e-df31-4721-91f7-124e52de2fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ee77db4a-314d-4871-961e-ee74f908f781}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {45cf68ea-5395-44c3-86bb-cc84d1b516a1}, !- Air Inlet Node Name
  {f29d10c5-4ab5-49e8-9222-39e232cf0d9d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {d98f1446-b4d6-48d0-947d-872872413ae7}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {f29d10c5-4ab5-49e8-9222-39e232cf0d9d}, !- Inlet Port
  {42570b5a-3f46-42b5-b5ed-75649061308f}; !- Outlet Port

OS:Connection,
  {f29d10c5-4ab5-49e8-9222-39e232cf0d9d}, !- Handle
  {57b8212d-23de-43c9-9b3c-af2b75c53874}, !- Name
  {ee77db4a-314d-4871-961e-ee74f908f781}, !- Source Object
  6,                                      !- Outlet Port
  {d98f1446-b4d6-48d0-947d-872872413ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42570b5a-3f46-42b5-b5ed-75649061308f}, !- Handle
  {3b04aa8a-eebc-4272-83a0-abdfcc698062}, !- Name
  {d98f1446-b4d6-48d0-947d-872872413ae7}, !- Source Object
  3,                                      !- Outlet Port
  {1c65c0b1-87d7-4cbf-ade7-0b7a310f1b0f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {3f16b186-2dba-4b07-8c51-19e87b14d0fb}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 327kBtu/hr 9.8EER, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {bc959935-6130-483c-bd51-5677d0e64c6a}, !- Air Inlet Node Name
  {583a6c62-99a3-471b-b9c7-327133ed5c76}, !- Air Outlet Node Name
  {4c9e5a0b-9e46-4bb0-ae5f-eae7c13d036c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7cf5b4e-ff93-4681-9971-bcdc80c2866a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66421d6f-e5d9-4e79-8912-ed1860f54c9f}, !- Energy Input Ratio Function of Temperature Curve Name
  {13453101-9743-4e1f-a854-4a0c54b490cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20899988-5491-4f78-b7dd-42a14a16add1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {4c9e5a0b-9e46-4bb0-ae5f-eae7c13d036c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {66421d6f-e5d9-4e79-8912-ed1860f54c9f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7cdd6342-00d1-4da4-9612-bfc353601f4b}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 327kBtu/hr 9.8EER Outlet Air Node, !- Name
  {583a6c62-99a3-471b-b9c7-327133ed5c76}, !- Inlet Port
  {45cf68ea-5395-44c3-86bb-cc84d1b516a1}; !- Outlet Port

OS:Connection,
  {583a6c62-99a3-471b-b9c7-327133ed5c76}, !- Handle
  {6c477f9d-44db-4b22-979f-d23421feb3eb}, !- Name
  {3f16b186-2dba-4b07-8c51-19e87b14d0fb}, !- Source Object
  8,                                      !- Outlet Port
  {7cdd6342-00d1-4da4-9612-bfc353601f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45cf68ea-5395-44c3-86bb-cc84d1b516a1}, !- Handle
  {cb9608fc-c691-45e1-b9f5-cd11421d1b35}, !- Name
  {7cdd6342-00d1-4da4-9612-bfc353601f4b}, !- Source Object
  3,                                      !- Outlet Port
  {ee77db4a-314d-4871-961e-ee74f908f781}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b6e3ecd-4536-4098-adb5-cb58c18db7a2}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6212eec5-b78a-4bc8-bba7-f9a88fe43657}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50e9a75e-9c50-454b-a956-0a03e40a82bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {50e9a75e-9c50-454b-a956-0a03e40a82bb}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {6212eec5-b78a-4bc8-bba7-f9a88fe43657}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36e0dff4-4b25-477d-aa2d-c52a06039b1e}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {3b6e3ecd-4536-4098-adb5-cb58c18db7a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c92103a1-ebd8-476e-98e7-cb45154ec2d4}, !- Mixed Air Node Name
  {b0e12337-eb8c-4541-a981-e77efff68a63}, !- Outdoor Air Stream Node Name
  {0d254865-767a-48fa-ad87-fc3e26d21822}, !- Relief Air Stream Node Name
  {0db7860b-bbc4-4606-a0e4-1da914e0fcaf}; !- Return Air Stream Node Name

OS:Node,
  {f99c65fa-80dc-4c3f-8a1f-4e0d27704504}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {b0e12337-eb8c-4541-a981-e77efff68a63}; !- Outlet Port

OS:Connection,
  {b0e12337-eb8c-4541-a981-e77efff68a63}, !- Handle
  {f4e8fce6-3cf6-4061-b3c8-35fc4242f6a7}, !- Name
  {f99c65fa-80dc-4c3f-8a1f-4e0d27704504}, !- Source Object
  3,                                      !- Outlet Port
  {36e0dff4-4b25-477d-aa2d-c52a06039b1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3e26c78-714a-432b-aa11-ce4088d87522}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {0d254865-767a-48fa-ad87-fc3e26d21822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d254865-767a-48fa-ad87-fc3e26d21822}, !- Handle
  {962e704b-3f18-4b7d-a6b5-2a6c745fe4cf}, !- Name
  {36e0dff4-4b25-477d-aa2d-c52a06039b1e}, !- Source Object
  7,                                      !- Outlet Port
  {c3e26c78-714a-432b-aa11-ce4088d87522}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8031460d-6db0-48c9-9bf8-d53197b8d406}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {c92103a1-ebd8-476e-98e7-cb45154ec2d4}, !- Inlet Port
  {bc959935-6130-483c-bd51-5677d0e64c6a}; !- Outlet Port

OS:Connection,
  {0db7860b-bbc4-4606-a0e4-1da914e0fcaf}, !- Handle
  {8320eaa7-5ef0-463f-9698-124adb7f5ae2}, !- Name
  {056f0b0d-f299-4285-ad97-86fe606fb46e}, !- Source Object
  3,                                      !- Outlet Port
  {36e0dff4-4b25-477d-aa2d-c52a06039b1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c92103a1-ebd8-476e-98e7-cb45154ec2d4}, !- Handle
  {c6cb0379-8dbd-446c-925d-3f35ce874e0b}, !- Name
  {36e0dff4-4b25-477d-aa2d-c52a06039b1e}, !- Source Object
  5,                                      !- Outlet Port
  {8031460d-6db0-48c9-9bf8-d53197b8d406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc959935-6130-483c-bd51-5677d0e64c6a}, !- Handle
  {497d6e14-8356-4292-a102-fe4fe50434db}, !- Name
  {8031460d-6db0-48c9-9bf8-d53197b8d406}, !- Source Object
  3,                                      !- Outlet Port
  {3f16b186-2dba-4b07-8c51-19e87b14d0fb}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c011eafa-cbec-45ac-ae12-8c8b7c6610ae}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c749347-e325-4150-a727-a261ef71926d}, !- Control Zone or Zone List Name
  {8c259e4a-58ac-468f-9b5e-c93ebdc805ff}, !- Cooling Control Zone or Zone List Name
  {80d913b5-0161-4a70-b443-e3d86fcb564c}, !- Heating Control Zone or Zone List Name
  {5ba2563f-2c73-4cc1-8972-6e59f7bb2360}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c749347-e325-4150-a727-a261ef71926d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8c259e4a-58ac-468f-9b5e-c93ebdc805ff}, !- Handle
  {c5916294-55db-4bba-a48d-0859a8111fbb}; !- Name

OS:ModelObjectList,
  {80d913b5-0161-4a70-b443-e3d86fcb564c}, !- Handle
  {1f277438-1d66-4a86-a13c-2d05b58cbe15}; !- Name

OS:ModelObjectList,
  {5ba2563f-2c73-4cc1-8972-6e59f7bb2360}, !- Handle
  {260181c5-74b0-4716-a4d6-2ee1aafa7904}; !- Name

OS:Coil:Heating:Electric,
  {8f0c4cbd-0c42-4868-a6b3-2e67771cea16}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {75d93811-0dfe-4368-b59c-06ea401afc04}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {be949c6a-d0b0-47e6-b88b-c6c67fccc563}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f0c4cbd-0c42-4868-a6b3-2e67771cea16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89974201-1f46-4313-9aac-df428b7c6df6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {432d7a79-1262-4b0f-82af-fd47e74cabe1}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {6c06b083-aad9-4f28-8fc2-93bac42fe788}, !- Inlet Port
  {0283d391-5e71-41d5-a1e1-5312556f0a81}; !- Outlet Port

OS:Connection,
  {cde67b68-17db-4105-94df-1960cf9bcfa2}, !- Handle
  {38752fe0-b173-41c1-afa6-29ab9848fd9c}, !- Name
  {eb06f479-8e57-4d9a-918b-fa32dca31162}, !- Source Object
  3,                                      !- Outlet Port
  {d6ed243f-6341-4908-bd04-dce4ea54975d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c06b083-aad9-4f28-8fc2-93bac42fe788}, !- Handle
  {dd550d8c-1489-4d41-9253-e7df308fddf1}, !- Name
  {3a84f080-6e66-44da-85ef-0f52f12ad071}, !- Source Object
  3,                                      !- Outlet Port
  {432d7a79-1262-4b0f-82af-fd47e74cabe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb9b0618-d492-4c2b-b476-dfcf89cd785c}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4c8b00e5-a4f5-4184-8609-1c21141d268a}, !- Inlet Port
  {be949c6a-d0b0-47e6-b88b-c6c67fccc563}; !- Outlet Port

OS:Connection,
  {4c8b00e5-a4f5-4184-8609-1c21141d268a}, !- Handle
  {74fab11c-c6b9-4469-a815-b1e470bf1654}, !- Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Source Object
  3,                                      !- Outlet Port
  {fb9b0618-d492-4c2b-b476-dfcf89cd785c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be949c6a-d0b0-47e6-b88b-c6c67fccc563}, !- Handle
  {cbf6585c-d11b-4c95-b1eb-768edd64e24f}, !- Name
  {fb9b0618-d492-4c2b-b476-dfcf89cd785c}, !- Source Object
  3,                                      !- Outlet Port
  {75d93811-0dfe-4368-b59c-06ea401afc04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89974201-1f46-4313-9aac-df428b7c6df6}, !- Handle
  {1f11749e-4d79-42cb-b12c-e52fa5aa041f}, !- Name
  {75d93811-0dfe-4368-b59c-06ea401afc04}, !- Source Object
  12,                                     !- Outlet Port
  {eb06f479-8e57-4d9a-918b-fa32dca31162}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {c97fffa6-77d6-41cb-a834-a732c7b9cb0a}, !- ThermalZone
  {7a384013-b442-477b-a43c-20909daab521}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {0283d391-5e71-41d5-a1e1-5312556f0a81}, !- Inlet Node 1
  {4ce280f8-73dd-4a1a-a206-34fa32a76e9b}, !- Inlet Node 2
  {2dc76ba1-f18f-49b3-acd5-81751de4eeda}, !- Inlet Node 3
  {a94e71e2-69f5-4dcc-b8fd-f7e8e4e24bed}, !- Inlet Node 4
  {1f989394-5728-4369-9eaf-583682c2dbc1}; !- Inlet Node 5

OS:Node,
  {4711dcac-a253-454b-8167-e4dd0222cc03}, !- Handle
  Node 82,                                !- Name
  {7a384013-b442-477b-a43c-20909daab521}, !- Inlet Port
  {103f9ef8-34cd-4a46-88f6-1efee7c97f60}; !- Outlet Port

OS:Connection,
  {0283d391-5e71-41d5-a1e1-5312556f0a81}, !- Handle
  {f99bc6a0-c48e-40d7-a41b-2236c5ce9158}, !- Name
  {432d7a79-1262-4b0f-82af-fd47e74cabe1}, !- Source Object
  3,                                      !- Outlet Port
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a384013-b442-477b-a43c-20909daab521}, !- Handle
  {445ab2ba-5fd1-42e4-acb4-edad5df37d4f}, !- Name
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Source Object
  3,                                      !- Outlet Port
  {4711dcac-a253-454b-8167-e4dd0222cc03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103f9ef8-34cd-4a46-88f6-1efee7c97f60}, !- Handle
  {486f060a-705b-4a04-a6b8-0fd2d397b7d6}, !- Name
  {4711dcac-a253-454b-8167-e4dd0222cc03}, !- Source Object
  3,                                      !- Outlet Port
  {676d7184-435b-457c-9645-0fcef187653a}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bd19553-de2c-498e-9c01-416bd14101ba}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6de50854-7daf-460f-bd9d-f74d42373891}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {8595843c-7c17-482d-b465-dac3748a649a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bd19553-de2c-498e-9c01-416bd14101ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84cbf8f1-8cbc-42d1-99b9-5fcbd3c997ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11859ca4-caa7-46a7-8cd2-000c810c892c}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {84cbf8f1-8cbc-42d1-99b9-5fcbd3c997ff}, !- Inlet Port
  {288ead6d-69fd-4f50-b743-6f3d8cab6aac}; !- Outlet Port

OS:Node,
  {978e4270-db09-4c9d-85ab-8b301fe017a0}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {dc7372b8-91ed-4c60-81df-380add246c8c}, !- Inlet Port
  {4ce280f8-73dd-4a1a-a206-34fa32a76e9b}; !- Outlet Port

OS:Connection,
  {288ead6d-69fd-4f50-b743-6f3d8cab6aac}, !- Handle
  {227a92fa-781c-4ba1-8d00-0e852ef34b93}, !- Name
  {11859ca4-caa7-46a7-8cd2-000c810c892c}, !- Source Object
  3,                                      !- Outlet Port
  {1ea9996b-5f25-4400-9cdc-20d314b09800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc7372b8-91ed-4c60-81df-380add246c8c}, !- Handle
  {57678c59-22a6-4f4d-b58e-a9c6e6eaec68}, !- Name
  {488b7791-768c-47c8-b283-b71afeec00b9}, !- Source Object
  3,                                      !- Outlet Port
  {978e4270-db09-4c9d-85ab-8b301fe017a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e7791c5-d883-4f74-893c-2d282fa3ac2f}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a5d71192-c518-42bc-be84-214c7d8b4582}, !- Inlet Port
  {8595843c-7c17-482d-b465-dac3748a649a}; !- Outlet Port

OS:Connection,
  {a5d71192-c518-42bc-be84-214c7d8b4582}, !- Handle
  {db7be5bd-7cb8-4513-9f76-36078dfb46e8}, !- Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Source Object
  4,                                      !- Outlet Port
  {8e7791c5-d883-4f74-893c-2d282fa3ac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8595843c-7c17-482d-b465-dac3748a649a}, !- Handle
  {648ed7f7-c1a8-4293-8b59-126ae273a16e}, !- Name
  {8e7791c5-d883-4f74-893c-2d282fa3ac2f}, !- Source Object
  3,                                      !- Outlet Port
  {6de50854-7daf-460f-bd9d-f74d42373891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84cbf8f1-8cbc-42d1-99b9-5fcbd3c997ff}, !- Handle
  {147cfb12-6304-42d3-acc2-0e6bca419dc6}, !- Name
  {6de50854-7daf-460f-bd9d-f74d42373891}, !- Source Object
  12,                                     !- Outlet Port
  {11859ca4-caa7-46a7-8cd2-000c810c892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce280f8-73dd-4a1a-a206-34fa32a76e9b}, !- Handle
  {4b7fa0c2-70bd-4e93-83a0-9a9c3986bc95}, !- Name
  {978e4270-db09-4c9d-85ab-8b301fe017a0}, !- Source Object
  3,                                      !- Outlet Port
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0c38e415-c6bd-484d-917c-9921807dea4c}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d91af08-1d61-4e01-bd4c-a3a09f508fbb}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {0f527ec8-e8f7-4b49-bfac-bb0f030f3438}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c38e415-c6bd-484d-917c-9921807dea4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {867d024b-2d98-4f57-80ab-0c27e4825b87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28e0b34e-1249-4be3-b716-043e6403ecfe}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {867d024b-2d98-4f57-80ab-0c27e4825b87}, !- Inlet Port
  {02e4e340-4aa3-422a-a4c7-ae92e9794861}; !- Outlet Port

OS:Node,
  {d412691a-9fec-4aa6-b067-81f0c38756e8}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {5f975c70-f23f-4e0e-9833-2f5688ffbf72}, !- Inlet Port
  {2dc76ba1-f18f-49b3-acd5-81751de4eeda}; !- Outlet Port

OS:Connection,
  {02e4e340-4aa3-422a-a4c7-ae92e9794861}, !- Handle
  {6e3d9804-bcf4-4730-b3c2-df3e23db7a1a}, !- Name
  {28e0b34e-1249-4be3-b716-043e6403ecfe}, !- Source Object
  3,                                      !- Outlet Port
  {5f88a7e2-f348-4735-a9cb-59dd0d4a0ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f975c70-f23f-4e0e-9833-2f5688ffbf72}, !- Handle
  {f5a4efb7-184f-42a3-92c1-8c2705e96322}, !- Name
  {c7c31734-3ddc-42fb-a5b7-fc3760c700f6}, !- Source Object
  3,                                      !- Outlet Port
  {d412691a-9fec-4aa6-b067-81f0c38756e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75df7ed3-7d7e-4431-b3d9-d12603466cf6}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ec6c9c13-ae78-43b8-a609-48979a18bfd3}, !- Inlet Port
  {0f527ec8-e8f7-4b49-bfac-bb0f030f3438}; !- Outlet Port

OS:Connection,
  {ec6c9c13-ae78-43b8-a609-48979a18bfd3}, !- Handle
  {bcb0c63c-c4c1-40d3-b7f5-52ebaf0c5c47}, !- Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Source Object
  5,                                      !- Outlet Port
  {75df7ed3-7d7e-4431-b3d9-d12603466cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f527ec8-e8f7-4b49-bfac-bb0f030f3438}, !- Handle
  {37384a41-7732-4945-8982-db4a481f4069}, !- Name
  {75df7ed3-7d7e-4431-b3d9-d12603466cf6}, !- Source Object
  3,                                      !- Outlet Port
  {0d91af08-1d61-4e01-bd4c-a3a09f508fbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {867d024b-2d98-4f57-80ab-0c27e4825b87}, !- Handle
  {14212ab6-f6d5-487c-950f-cab7378e7bea}, !- Name
  {0d91af08-1d61-4e01-bd4c-a3a09f508fbb}, !- Source Object
  12,                                     !- Outlet Port
  {28e0b34e-1249-4be3-b716-043e6403ecfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc76ba1-f18f-49b3-acd5-81751de4eeda}, !- Handle
  {dd98c58d-38cd-4764-b7aa-64b3c04cf2dc}, !- Name
  {d412691a-9fec-4aa6-b067-81f0c38756e8}, !- Source Object
  3,                                      !- Outlet Port
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5fb634c1-57ed-4808-a9f8-f88c9d9bde69}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36fba959-f3df-4ed0-abc8-522379f47870}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {99947404-7f92-4df4-973c-9711a1b91b88}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fb634c1-57ed-4808-a9f8-f88c9d9bde69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3422b2bc-d7e0-44c0-a476-faacf520bee1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dad3ed71-21b7-4654-a473-036baee656f2}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {3422b2bc-d7e0-44c0-a476-faacf520bee1}, !- Inlet Port
  {376fc654-6c21-46c7-a7c1-5e01a3b31c50}; !- Outlet Port

OS:Node,
  {aa0af26d-2f92-4703-b6bc-ca177ae41fce}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {18acd268-bdc6-47f6-a18d-66607c74b779}, !- Inlet Port
  {a94e71e2-69f5-4dcc-b8fd-f7e8e4e24bed}; !- Outlet Port

OS:Connection,
  {376fc654-6c21-46c7-a7c1-5e01a3b31c50}, !- Handle
  {046ee4b8-9aac-4ff1-962d-3b06dfc902c2}, !- Name
  {dad3ed71-21b7-4654-a473-036baee656f2}, !- Source Object
  3,                                      !- Outlet Port
  {be3dca13-acb7-4aa2-874a-efec119139ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18acd268-bdc6-47f6-a18d-66607c74b779}, !- Handle
  {ea7f1a9f-3a08-4523-b9ac-88b54b3418c1}, !- Name
  {7d87e839-ec10-4062-becd-d5d553d3d670}, !- Source Object
  3,                                      !- Outlet Port
  {aa0af26d-2f92-4703-b6bc-ca177ae41fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c73b5a7-084f-4ed2-b407-168a4ae70f14}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ebc38efc-0481-4be3-8b6e-a7af151aef30}, !- Inlet Port
  {99947404-7f92-4df4-973c-9711a1b91b88}; !- Outlet Port

OS:Connection,
  {ebc38efc-0481-4be3-8b6e-a7af151aef30}, !- Handle
  {8972356e-3548-4325-8cb7-f2140c20112b}, !- Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Source Object
  6,                                      !- Outlet Port
  {6c73b5a7-084f-4ed2-b407-168a4ae70f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99947404-7f92-4df4-973c-9711a1b91b88}, !- Handle
  {a9539201-5ee2-4d3d-9362-bc75fe6537bc}, !- Name
  {6c73b5a7-084f-4ed2-b407-168a4ae70f14}, !- Source Object
  3,                                      !- Outlet Port
  {36fba959-f3df-4ed0-abc8-522379f47870}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3422b2bc-d7e0-44c0-a476-faacf520bee1}, !- Handle
  {d4b32413-0ca3-4c93-9d15-3a97cd1e9b64}, !- Name
  {36fba959-f3df-4ed0-abc8-522379f47870}, !- Source Object
  12,                                     !- Outlet Port
  {dad3ed71-21b7-4654-a473-036baee656f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94e71e2-69f5-4dcc-b8fd-f7e8e4e24bed}, !- Handle
  {4ebf24e6-f70f-474f-8332-26245e5fe335}, !- Name
  {aa0af26d-2f92-4703-b6bc-ca177ae41fce}, !- Source Object
  3,                                      !- Outlet Port
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44e2c0ef-fe19-489e-aaf5-6a91d381c352}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f16b1113-94a5-4f10-b460-7131ff920524}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {59fd937b-3210-4362-a994-0f181d30511e}, !- Availability Schedule Name
  {e7974101-069f-4917-8d1e-7e370a18f95e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.310319381794536,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44e2c0ef-fe19-489e-aaf5-6a91d381c352}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79c17230-2343-41ac-9390-db317f1b4195}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5e4513b-cae0-4441-b2ae-622ee6cc22ee}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {79c17230-2343-41ac-9390-db317f1b4195}, !- Inlet Port
  {381be69e-f90a-4f8a-a019-c44a53da66b5}; !- Outlet Port

OS:Node,
  {d0cb652e-8666-449b-91ed-314a62ce1a9c}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {67c250e6-a794-4937-a14e-3f8cf0181da6}, !- Inlet Port
  {1f989394-5728-4369-9eaf-583682c2dbc1}; !- Outlet Port

OS:Connection,
  {381be69e-f90a-4f8a-a019-c44a53da66b5}, !- Handle
  {b78de4f8-a4ed-4ad9-9814-4e999f08fef1}, !- Name
  {b5e4513b-cae0-4441-b2ae-622ee6cc22ee}, !- Source Object
  3,                                      !- Outlet Port
  {c0274228-0a64-4cc6-8615-a25d9a609510}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c250e6-a794-4937-a14e-3f8cf0181da6}, !- Handle
  {c4f10515-bd55-4c87-9d1a-8f51ca982ce8}, !- Name
  {7ef4a9b2-e343-4ff5-a564-305e5f97bc94}, !- Source Object
  3,                                      !- Outlet Port
  {d0cb652e-8666-449b-91ed-314a62ce1a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ea6c926-ae27-4d99-9657-0361b4b44c8c}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {7c0a0c77-789a-4ec2-adbb-b64ece60cd87}, !- Inlet Port
  {e7974101-069f-4917-8d1e-7e370a18f95e}; !- Outlet Port

OS:Connection,
  {7c0a0c77-789a-4ec2-adbb-b64ece60cd87}, !- Handle
  {e31c3260-23da-4848-8113-8872c2c3ecf1}, !- Name
  {a75c6865-21ca-4e7f-a0f5-aaf9e2629415}, !- Source Object
  7,                                      !- Outlet Port
  {3ea6c926-ae27-4d99-9657-0361b4b44c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7974101-069f-4917-8d1e-7e370a18f95e}, !- Handle
  {b140e7d1-fcbe-4952-9ff0-2678d57b85c6}, !- Name
  {3ea6c926-ae27-4d99-9657-0361b4b44c8c}, !- Source Object
  3,                                      !- Outlet Port
  {f16b1113-94a5-4f10-b460-7131ff920524}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79c17230-2343-41ac-9390-db317f1b4195}, !- Handle
  {ef7a0082-b34d-43c4-8d4f-ad02ab71acfb}, !- Name
  {f16b1113-94a5-4f10-b460-7131ff920524}, !- Source Object
  12,                                     !- Outlet Port
  {b5e4513b-cae0-4441-b2ae-622ee6cc22ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f989394-5728-4369-9eaf-583682c2dbc1}, !- Handle
  {f7a8fad4-5fe9-4ad0-b90f-5fba6a8cfe31}, !- Name
  {d0cb652e-8666-449b-91ed-314a62ce1a9c}, !- Source Object
  3,                                      !- Outlet Port
  {d732ea75-1db9-4c54-8d91-69e46a092395}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {930f8cfd-1227-42d2-b85e-e67aff8d2fba}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {49eae3d4-b008-4c12-b4ce-95d8c0fc34c2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a11d34b7-2aee-45ec-9a51-bc9c1ec7dc96}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d485e222-25d0-4794-9714-41d55db8ccd6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {190493e8-9a29-4f76-a60a-41a962760bac}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {33d56221-1a8a-4193-8fba-a16baa22ff2e}, !- Handle
  90.1-2010 - MedOffice - ASHRAE 169-2006-3B, !- Name
  {9b1c1f8a-a2f6-40bb-8919-2550a5be1728}, !- Default Exterior Surface Constructions Name
  {93b204e9-9423-431e-ae26-f35bf438e297}, !- Default Interior Surface Constructions Name
  {20dc81b4-ef2c-4239-80b1-4d98dbd4fb48}, !- Default Ground Contact Surface Constructions Name
  {998175eb-e179-4de4-a4d4-959cfd2a617a}, !- Default Exterior SubSurface Constructions Name
  {02e55351-5d20-4574-91c6-defb953705ed}, !- Default Interior SubSurface Constructions Name
  {5e9a28de-d6f6-4acc-bb0f-5058406982c3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9b1c1f8a-a2f6-40bb-8919-2550a5be1728}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c683fc3e-c821-4427-ace3-f38fa6bbbd6b}, !- Floor Construction Name
  {4157e859-3e80-4b91-8946-582db539c833}, !- Wall Construction Name
  {83ee6073-837a-45c1-9662-08cdce9a48a2}; !- Roof Ceiling Construction Name

OS:Construction,
  {c683fc3e-c821-4427-ace3-f38fa6bbbd6b}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {7e495409-de5e-4ef7-9274-9d660e0b0e9a}, !- Layer 1
  {6f56a833-1ce9-4f12-a653-e079d3ced46a}, !- Layer 2
  {76adeab3-7f84-46cd-bab4-56ea421c399a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f6a39b55-4a10-4de4-b13e-b2bf2446acee}, !- Handle
  {c683fc3e-c821-4427-ace3-f38fa6bbbd6b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7e495409-de5e-4ef7-9274-9d660e0b0e9a}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6f56a833-1ce9-4f12-a653-e079d3ced46a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {76adeab3-7f84-46cd-bab4-56ea421c399a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4157e859-3e80-4b91-8946-582db539c833}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {2d1b747d-82d7-4996-ab6f-5322b97f0bdd}, !- Layer 1
  {873e52b9-9615-4b58-9368-28e634405c48}, !- Layer 2
  {a4bdb6be-0963-410c-94f9-1adbf8332df8}, !- Layer 3
  {873e52b9-9615-4b58-9368-28e634405c48}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c46de7e-aad7-4025-88bb-f2d100a65cdb}, !- Handle
  {4157e859-3e80-4b91-8946-582db539c833}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {2d1b747d-82d7-4996-ab6f-5322b97f0bdd}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {873e52b9-9615-4b58-9368-28e634405c48}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a4bdb6be-0963-410c-94f9-1adbf8332df8}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {83ee6073-837a-45c1-9662-08cdce9a48a2}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {5f4067e7-0bf1-49ca-b275-66cdbdd60632}, !- Layer 1
  {b0211816-276e-40e6-bb25-79ece478ec6f}, !- Layer 2
  {a5f44b49-316b-4646-9c95-c45b6a3c3cee}; !- Layer 3

OS:StandardsInformation:Construction,
  {39e1919a-199b-42f3-ae4f-cd161669f149}, !- Handle
  {83ee6073-837a-45c1-9662-08cdce9a48a2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5f4067e7-0bf1-49ca-b275-66cdbdd60632}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b0211816-276e-40e6-bb25-79ece478ec6f}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a5f44b49-316b-4646-9c95-c45b6a3c3cee}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {93b204e9-9423-431e-ae26-f35bf438e297}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5ac90312-adde-4958-8173-a69154dca3f3}, !- Floor Construction Name
  {600deea0-5695-4232-8c01-8676f93fa459}, !- Wall Construction Name
  {53c86782-3004-412e-a84d-f2a28e55a88d}; !- Roof Ceiling Construction Name

OS:Construction,
  {5ac90312-adde-4958-8173-a69154dca3f3}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {49eae3d4-b008-4c12-b4ce-95d8c0fc34c2}, !- Layer 1
  {930f8cfd-1227-42d2-b85e-e67aff8d2fba}; !- Layer 2

OS:StandardsInformation:Construction,
  {2ddaf423-0011-4bd1-82e3-c717cacb5d81}, !- Handle
  {5ac90312-adde-4958-8173-a69154dca3f3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {600deea0-5695-4232-8c01-8676f93fa459}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d485e222-25d0-4794-9714-41d55db8ccd6}, !- Layer 1
  {d485e222-25d0-4794-9714-41d55db8ccd6}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9f959b4-6d7b-435f-b497-8356c61838f4}, !- Handle
  {600deea0-5695-4232-8c01-8676f93fa459}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {53c86782-3004-412e-a84d-f2a28e55a88d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {930f8cfd-1227-42d2-b85e-e67aff8d2fba}, !- Layer 1
  {49eae3d4-b008-4c12-b4ce-95d8c0fc34c2}; !- Layer 2

OS:StandardsInformation:Construction,
  {85f96399-1ae5-44dc-b75f-40c465e8eb4c}, !- Handle
  {53c86782-3004-412e-a84d-f2a28e55a88d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {20dc81b4-ef2c-4239-80b1-4d98dbd4fb48}, !- Handle
  Default Surface Constructions 3,        !- Name
  {afaca8d4-2412-494d-8495-bca17d24173a}, !- Floor Construction Name
  {b7880fc7-ca24-4ec5-8648-952fe84da78f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {afaca8d4-2412-494d-8495-bca17d24173a}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {416fcd56-422e-45b0-b276-bc63d3cdf201}, !- Layer 1
  {930f8cfd-1227-42d2-b85e-e67aff8d2fba}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c32619d-4817-4099-97fa-914d7ebb39cd}, !- Handle
  {afaca8d4-2412-494d-8495-bca17d24173a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {416fcd56-422e-45b0-b276-bc63d3cdf201}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7880fc7-ca24-4ec5-8648-952fe84da78f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {8e9652da-86e0-4d2a-9132-6f2fcff82470}; !- Layer 1

OS:StandardsInformation:Construction,
  {722a764b-2bdf-400b-9e8e-7dce5d79799b}, !- Handle
  {b7880fc7-ca24-4ec5-8648-952fe84da78f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4daad00e-68c0-47d5-9649-0449ed477778}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e9652da-86e0-4d2a-9132-6f2fcff82470}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {998175eb-e179-4de4-a4d4-959cfd2a617a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6eb563dd-7244-4acd-8770-3770b2a68789}, !- Fixed Window Construction Name
  {6eb563dd-7244-4acd-8770-3770b2a68789}, !- Operable Window Construction Name
  {0a6584dd-2407-4e2c-baa5-c3612a1aead9}, !- Door Construction Name
  {eb58a0b6-5228-4449-a229-2c76d08e7c3e}, !- Glass Door Construction Name
  {6e778bc1-3029-48af-974f-37c882fef065}, !- Overhead Door Construction Name
  {d509f43b-b2e2-4fc7-b8e9-ec862e2a93ba}, !- Skylight Construction Name
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}, !- Tubular Daylight Dome Construction Name
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6eb563dd-7244-4acd-8770-3770b2a68789}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {30935b23-a127-4444-9ceb-248b826ea93d}, !- Layer 1
  {5b8262e1-0cd1-47ff-831a-9dc796b7b888}, !- Layer 2
  {1f81e582-c31a-4c7e-ac47-3468a985f66e}; !- Layer 3

OS:StandardsInformation:Construction,
  {9935a7ec-ce27-4b0c-97a1-8bd5d0ccb7d5}, !- Handle
  {6eb563dd-7244-4acd-8770-3770b2a68789}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {30935b23-a127-4444-9ceb-248b826ea93d}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {5b8262e1-0cd1-47ff-831a-9dc796b7b888}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1f81e582-c31a-4c7e-ac47-3468a985f66e}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0a6584dd-2407-4e2c-baa5-c3612a1aead9}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {0cf1870b-f47f-4b4d-b9b2-17625f0fca99}, !- Layer 1
  {4daad00e-68c0-47d5-9649-0449ed477778}; !- Layer 2

OS:StandardsInformation:Construction,
  {211513a0-9623-40b4-a007-b56b1b45379d}, !- Handle
  {0a6584dd-2407-4e2c-baa5-c3612a1aead9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0cf1870b-f47f-4b4d-b9b2-17625f0fca99}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb58a0b6-5228-4449-a229-2c76d08e7c3e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {069ff9c2-d760-4cf8-8da4-ece51e2d8ea7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b87e2c32-0325-4bf5-99f2-52a6c93318c8}, !- Handle
  {eb58a0b6-5228-4449-a229-2c76d08e7c3e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {069ff9c2-d760-4cf8-8da4-ece51e2d8ea7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6e778bc1-3029-48af-974f-37c882fef065}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {50af8eaf-31f9-496e-8b73-f73713253b0d}; !- Layer 1

OS:StandardsInformation:Construction,
  {f54f5cae-9025-4ae6-bc4d-ac63199027cc}, !- Handle
  {6e778bc1-3029-48af-974f-37c882fef065}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {50af8eaf-31f9-496e-8b73-f73713253b0d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d509f43b-b2e2-4fc7-b8e9-ec862e2a93ba}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {fa003b76-89b6-48ec-aa87-50b9f602290a}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b9cb9d7-16f4-4466-9127-112cf5b5d31b}, !- Handle
  {d509f43b-b2e2-4fc7-b8e9-ec862e2a93ba}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fa003b76-89b6-48ec-aa87-50b9f602290a}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {aad17b6a-3ef2-40c7-93a5-2839f9496f75}; !- Layer 1

OS:StandardsInformation:Construction,
  {edc0da4d-8eb0-4613-adaa-1ca0bbe97eb9}, !- Handle
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {aad17b6a-3ef2-40c7-93a5-2839f9496f75}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {02e55351-5d20-4574-91c6-defb953705ed}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}, !- Fixed Window Construction Name
  {f9f8ec23-dbbb-44e4-a38f-05c3aa3ee832}, !- Operable Window Construction Name
  {b2d36c04-828a-4ed5-8ad5-0a5d379f7d2a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b2d36c04-828a-4ed5-8ad5-0a5d379f7d2a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5e6bd38-b1bc-4507-bb4e-21ab7a852411}; !- Layer 1

OS:StandardsInformation:Construction,
  {5cedd691-34af-4e74-9796-dec0e389d78d}, !- Handle
  {b2d36c04-828a-4ed5-8ad5-0a5d379f7d2a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e5e6bd38-b1bc-4507-bb4e-21ab7a852411}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5e9a28de-d6f6-4acc-bb0f-5058406982c3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e5e6bd38-b1bc-4507-bb4e-21ab7a852411}; !- Layer 1

OS:StandardsInformation:Construction,
  {429db735-3348-49db-a72c-afd069aaa68a}, !- Handle
  {5e9a28de-d6f6-4acc-bb0f-5058406982c3}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {62887d0c-8218-41f5-bedd-9da31b14b4e6}, !- Handle
  90.1-2010 - MedOffice - Plenum - ASHRAE 169-2006-3B, !- Name
  {d03b92b8-b2c3-432a-bdaf-a1af37f35bad}, !- Default Exterior Surface Constructions Name
  {0e773b2c-dcf0-4582-8082-69e6a0ce0cbc}, !- Default Interior Surface Constructions Name
  {37b85375-0b49-471e-a97e-7608e548e08f}, !- Default Ground Contact Surface Constructions Name
  {7660834a-f7aa-4340-97fd-cbb6117b7bdf}, !- Default Exterior SubSurface Constructions Name
  {fe2c84d2-26c2-487b-9fc2-f622dd2812a8}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d03b92b8-b2c3-432a-bdaf-a1af37f35bad}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e773b2c-dcf0-4582-8082-69e6a0ce0cbc}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a8d0f3a7-d7a1-42e7-b73e-a7517e404423}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a8d0f3a7-d7a1-42e7-b73e-a7517e404423}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {742750b5-77b3-428b-be21-805010295855}; !- Layer 1

OS:StandardsInformation:Construction,
  {72573ddb-8d7c-4c9c-8dc8-2232c2070059}, !- Handle
  {a8d0f3a7-d7a1-42e7-b73e-a7517e404423}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {742750b5-77b3-428b-be21-805010295855}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {37b85375-0b49-471e-a97e-7608e548e08f}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7660834a-f7aa-4340-97fd-cbb6117b7bdf}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe2c84d2-26c2-487b-9fc2-f622dd2812a8}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {0ce88e70-450e-4c49-9a63-06af249beeb1}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {59912297-7929-40d9-a32f-3837c1899b01}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {0ce88e70-450e-4c49-9a63-06af249beeb1}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {24d66679-22da-4196-8f87-8e8fbfa36a63}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {24d66679-22da-4196-8f87-8e8fbfa36a63}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {cd4b21c7-deec-4553-8564-5ddbf75d7125}, !- Default Day Schedule Name
  {94471173-c3b8-4b81-a188-a533ad72ac94}, !- Summer Design Day Schedule Name
  {77a1df15-a64c-400a-92c4-98c991029b3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd4b21c7-deec-4553-8564-5ddbf75d7125}, !- Handle
  Schedule Day 21,                        !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acfa6b8e-1c8d-488a-895d-7d0d960205a8}, !- Handle
  Schedule Rule 19,                       !- Name
  {24d66679-22da-4196-8f87-8e8fbfa36a63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24d34398-028c-4138-9748-219790db0673}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24d34398-028c-4138-9748-219790db0673}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {94471173-c3b8-4b81-a188-a533ad72ac94}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {77a1df15-a64c-400a-92c4-98c991029b3c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97437480-ced1-4212-bc79-b22cf3c09dd6}, !- Handle
  Schedule Rule 20,                       !- Name
  {24d66679-22da-4196-8f87-8e8fbfa36a63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98b7878d-7dd6-41b9-925e-fd36b579e403}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b7878d-7dd6-41b9-925e-fd36b579e403}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5595b286-f069-40bb-a7b3-e1a2ce4825bf}, !- Handle
  Schedule Rule 21,                       !- Name
  {24d66679-22da-4196-8f87-8e8fbfa36a63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6543a2cc-52e9-4afd-ab96-c9a29655de0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6543a2cc-52e9-4afd-ab96-c9a29655de0b}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {2bb3f5e4-30a7-493d-aac9-fe945e048706}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {77cfe4b2-ed98-4c58-9bc9-4bcb526bd75f}, !- Handle
  2 Elevator Fans,                        !- Name
  {2bb3f5e4-30a7-493d-aac9-fe945e048706}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {8a8ad3b9-72d7-4474-ada5-ca41e7770734}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8a8ad3b9-72d7-4474-ada5-ca41e7770734}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {47ec203d-fe70-49ef-a0bf-063a87c9e9c2}, !- Default Day Schedule Name
  {06b2b061-7655-458a-9794-afeb6cd39a0d}, !- Summer Design Day Schedule Name
  {59fb036f-320a-45f3-94ad-962812076786}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47ec203d-fe70-49ef-a0bf-063a87c9e9c2}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59fb036f-320a-45f3-94ad-962812076786}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff754988-c493-4d44-9045-014704bc1b92}, !- Handle
  Schedule Rule 22,                       !- Name
  {8a8ad3b9-72d7-4474-ada5-ca41e7770734}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f39047b-9a4e-4a57-b474-f38c5bffb3c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f39047b-9a4e-4a57-b474-f38c5bffb3c2}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {06b2b061-7655-458a-9794-afeb6cd39a0d}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {db80b39f-8e3e-4e3b-ba1c-77bbbcea25d9}, !- Handle
  Schedule Rule 23,                       !- Name
  {8a8ad3b9-72d7-4474-ada5-ca41e7770734}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcd28d97-b8c9-4df1-8d09-4e9b561d117c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcd28d97-b8c9-4df1-8d09-4e9b561d117c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {0c857f9b-d311-4e84-9fc9-519eb92695c1}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e47652be-c3d5-4a2e-9b58-773a32e1a54a}, !- Handle
  2 Elevator Lights,                      !- Name
  {0c857f9b-d311-4e84-9fc9-519eb92695c1}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {8a8ad3b9-72d7-4474-ada5-ca41e7770734}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {cbd4a130-7b1c-4872-8c62-323f4edbc128}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {cdc0b0ae-5189-44a4-8ed3-031b2d5d27b1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {cdc0b0ae-5189-44a4-8ed3-031b2d5d27b1}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {e1c834bb-9973-496a-8d9d-342d1db91021}, !- Default Day Schedule Name
  {1d8ab03c-8c6b-4b67-b92d-7442605289e1}, !- Summer Design Day Schedule Name
  {3f0a76a6-aa07-47bd-9c74-962e4875d698}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1c834bb-9973-496a-8d9d-342d1db91021}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f0a76a6-aa07-47bd-9c74-962e4875d698}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d8ab03c-8c6b-4b67-b92d-7442605289e1}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {460357e1-95ac-4a3d-8b08-61daf0001eb3}, !- Handle
  Schedule Rule 24,                       !- Name
  {cdc0b0ae-5189-44a4-8ed3-031b2d5d27b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4ab932b-e190-4874-bb0f-6ad782aca079}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4ab932b-e190-4874-bb0f-6ad782aca079}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {d4ff136f-b8d0-458f-b7de-891b6e25e963}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {92760f9a-a0e3-4359-b17a-9498baa200c2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {d4ff136f-b8d0-458f-b7de-891b6e25e963}; !- Layer 1

OS:InternalMass:Definition,
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Handle
  Internal Mass Definition 1,             !- Name
  {92760f9a-a0e3-4359-b17a-9498baa200c2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {12a4b9cc-d2c8-41c8-bc7f-2115586aa107}, !- Handle
  Core_mid Mass,                          !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c263db2-80df-484d-83b5-a7df810e1811}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40ac90ac-e7d5-42f9-9181-0127e93121c2}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7a94ae6-8fec-4933-ab3c-a6f0622e3cad}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ac48da0-5c21-4928-9c35-7fb1a6f400a3}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5364855a-ca9f-4b69-8660-dda994e7882b}, !- Handle
  Core_top Mass,                          !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6622aaf9-4075-4fb6-aaa5-299fa6f36686}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ac91c05-ab86-45ab-a127-f25ca912df8d}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b872dd3-afb3-4a4f-adc6-f4e36490cffe}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3cbbdec-f1de-46b2-80b6-e050e320622a}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9928c8a2-7d2d-4dbc-89bd-cb7b0458a832}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b9dddc3-3961-4a04-9b9b-b5fbf275e211}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e7552e4-e292-4304-b41f-44f1849d0919}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6a8cf79-c9aa-4131-9645-2e1c639114f9}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9f6d0ab-00e4-420c-b8fb-5af4b05e307c}, !- Handle
  Core_bottom Mass,                       !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {000658f8-6eb0-478b-8b02-c2ac5877daca}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3da9ac6b-4789-4711-ac9a-1249fbfb35b0}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4765e917-df91-4d42-9f72-980a98c8b9fd}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {3ffbefff-498c-44d4-b2e2-0e66b15d3ade}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c4f38f76-e82e-4ad1-8fdd-63f4aac52db7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {36771146-9cbe-4c0a-b622-d0a7bc4d4a7c}, !- Plant Side Inlet Node Name
  {e65efaf2-95dd-47e3-9589-990574dca586}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4ac310d9-1554-4fcf-801e-cf197270e52d}, !- Demand Side Inlet Node Name
  {9144d72c-5b30-4d8e-9c68-b5dd275b85cd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6057a5e3-31f4-48b8-b44e-f948610e4370}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Demand Mixer Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Demand Splitter Name
  {f0988553-27e6-4852-9e69-7809b7bdec1e}, !- Supply Mixer Name
  {4ecc84a2-f730-4059-a10d-a27780132c20}; !- Supply Splitter Name

OS:Node,
  {e99ea225-cc3d-4065-bb05-8d12892c93ab}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {36771146-9cbe-4c0a-b622-d0a7bc4d4a7c}, !- Inlet Port
  {90b15b2a-f9d0-41fb-b64d-f58dc0c59b9e}; !- Outlet Port

OS:Node,
  {c4f38f76-e82e-4ad1-8fdd-63f4aac52db7}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {843c4e61-ff63-4099-b85f-eb66eb919674}, !- Inlet Port
  {e65efaf2-95dd-47e3-9589-990574dca586}; !- Outlet Port

OS:Node,
  {7e893e40-f22b-4f0a-800f-ba267fa54cec}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {2e349c59-3192-46b8-aed6-b40e8e636dd7}, !- Inlet Port
  {48b62d07-ec61-4dc8-9dbb-cee675fb2913}; !- Outlet Port

OS:Connector:Mixer,
  {f0988553-27e6-4852-9e69-7809b7bdec1e}, !- Handle
  Connector Mixer 1,                      !- Name
  {7f5fd0b6-752e-428e-9aec-8bfbde81d7a5}, !- Outlet Branch Name
  {73a6767c-6dc2-42c6-ac35-d96f706cb514}, !- Inlet Branch Name 1
  {93873db3-a6f6-49cc-a47d-1196bf774aa0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4ecc84a2-f730-4059-a10d-a27780132c20}, !- Handle
  Connector Splitter 1,                   !- Name
  {0c937518-f993-4331-8c22-b584dec9be1b}, !- Inlet Branch Name
  {2e349c59-3192-46b8-aed6-b40e8e636dd7}, !- Outlet Branch Name 1
  {5f69f1ad-43df-4f15-b2cd-37dde850c493}; !- Outlet Branch Name 2

OS:Connection,
  {36771146-9cbe-4c0a-b622-d0a7bc4d4a7c}, !- Handle
  {31fb7209-a355-4af8-a2c3-0fc4f98003eb}, !- Name
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Source Object
  14,                                     !- Outlet Port
  {e99ea225-cc3d-4065-bb05-8d12892c93ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e349c59-3192-46b8-aed6-b40e8e636dd7}, !- Handle
  {95648ae3-1035-4d06-b00b-513c2906b9b8}, !- Name
  {4ecc84a2-f730-4059-a10d-a27780132c20}, !- Source Object
  3,                                      !- Outlet Port
  {7e893e40-f22b-4f0a-800f-ba267fa54cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65efaf2-95dd-47e3-9589-990574dca586}, !- Handle
  {7f12d1f8-61d8-4181-83b8-fb6762517644}, !- Name
  {c4f38f76-e82e-4ad1-8fdd-63f4aac52db7}, !- Source Object
  3,                                      !- Outlet Port
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c3dc1477-315e-42c8-927a-6d6d5b47888a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {4ac310d9-1554-4fcf-801e-cf197270e52d}, !- Inlet Port
  {0ae40745-e460-4c47-a3eb-02fed9111d81}; !- Outlet Port

OS:Node,
  {d6b5af47-4f4f-4e71-aa04-34199f296007}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {b6a3ee3a-24c2-49a6-a831-42a276d77ec3}, !- Inlet Port
  {9144d72c-5b30-4d8e-9c68-b5dd275b85cd}; !- Outlet Port

OS:Node,
  {f3c93b2e-e8cd-481d-b0f8-11872d6a3006}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {99a2d3d6-dfd0-455f-ad19-628c5046708d}, !- Inlet Port
  {2459e93a-4bb6-4146-aaa0-4d1bed1684a3}; !- Outlet Port

OS:Connector:Mixer,
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Handle
  Connector Mixer 2,                      !- Name
  {036a7d0b-5711-4182-8289-aec07af862f3}, !- Outlet Branch Name
  {2ee5fc7e-6b88-4e0f-b61b-cea01e75765b}, !- Inlet Branch Name 1
  {d080a050-3617-4a8f-ad33-db6c7b294403}, !- Inlet Branch Name 2
  {9bd5121c-b8a5-4c3d-ac97-887f91ef8136}, !- Inlet Branch Name 3
  {2023b238-60fe-4032-8539-f78fbc95b395}, !- Inlet Branch Name 4
  {0d5fd2b8-bfb6-4f0c-a91e-e0ad4fd82964}, !- Inlet Branch Name 5
  {9a2a2df7-22ff-411c-8b8a-8a0eb698d5b0}, !- Inlet Branch Name 6
  {754e1072-b87d-4b4b-a4d0-485377d1b14a}, !- Inlet Branch Name 7
  {87e266d4-5f4b-48fb-86cf-fb6ccdf2810c}, !- Inlet Branch Name 8
  {7dde233d-4a23-4fd3-9875-5a981b7e410b}, !- Inlet Branch Name 9
  {cd9f8e14-6914-4922-ac71-1893d0270332}, !- Inlet Branch Name 10
  {f79c2a1d-7c18-4682-94ec-7228e59b2f96}, !- Inlet Branch Name 11
  {443f77ad-72c6-4ae9-806a-69b8913b0df0}, !- Inlet Branch Name 12
  {5173c848-dd45-4b41-960b-d8624d28d957}, !- Inlet Branch Name 13
  {92df0056-fedf-41cc-bc9b-6e592ef88de5}, !- Inlet Branch Name 14
  {7b9e6593-4032-470b-84fc-31942400a549}, !- Inlet Branch Name 15
  {0ca991b0-c259-438f-863c-bbb2b932985f}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Handle
  Connector Splitter 2,                   !- Name
  {0ae40745-e460-4c47-a3eb-02fed9111d81}, !- Inlet Branch Name
  {99a2d3d6-dfd0-455f-ad19-628c5046708d}, !- Outlet Branch Name 1
  {e7fec256-214b-4a4f-8373-0d5418a14813}, !- Outlet Branch Name 2
  {e090c16c-6ae2-4665-9e33-bdbe00d53767}, !- Outlet Branch Name 3
  {fac948ef-287f-4396-8b03-d24397ea828b}, !- Outlet Branch Name 4
  {50e97f6b-1b02-421c-a4f3-be2e987ab00c}, !- Outlet Branch Name 5
  {9d28a37b-7e8e-4ec3-aa39-df64ad3cda6c}, !- Outlet Branch Name 6
  {eb419f47-34a4-478e-ad95-1991fc2b19d7}, !- Outlet Branch Name 7
  {df35a505-b457-424a-9261-ed75dc73f142}, !- Outlet Branch Name 8
  {dd19cf97-c7be-49f6-b834-4bc482b5f41a}, !- Outlet Branch Name 9
  {deec9295-cbcb-4e56-9c61-d273c0a7d816}, !- Outlet Branch Name 10
  {cbcaff23-d776-47d7-9fc4-ed0050ab8180}, !- Outlet Branch Name 11
  {9c3ebf55-db0f-423a-a0be-9970d50dcdd5}, !- Outlet Branch Name 12
  {6045d00f-68c6-4159-b699-27077a505dd1}, !- Outlet Branch Name 13
  {b8360217-7246-4465-81cd-1dd720757222}, !- Outlet Branch Name 14
  {f9de2f5b-2a01-4b7a-829c-29036a1dfae8}, !- Outlet Branch Name 15
  {681369e2-d8e5-471b-9041-e2cd90ba6151}; !- Outlet Branch Name 16

OS:Connection,
  {4ac310d9-1554-4fcf-801e-cf197270e52d}, !- Handle
  {efb80b9e-4e13-457c-a9a7-cef036a45f57}, !- Name
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Source Object
  17,                                     !- Outlet Port
  {c3dc1477-315e-42c8-927a-6d6d5b47888a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae40745-e460-4c47-a3eb-02fed9111d81}, !- Handle
  {15caad50-e5c4-4bf0-aa0c-3e714aecd7d4}, !- Name
  {c3dc1477-315e-42c8-927a-6d6d5b47888a}, !- Source Object
  3,                                      !- Outlet Port
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a2d3d6-dfd0-455f-ad19-628c5046708d}, !- Handle
  {52bd167a-d931-430b-a748-112808839b77}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  3,                                      !- Outlet Port
  {f3c93b2e-e8cd-481d-b0f8-11872d6a3006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9144d72c-5b30-4d8e-9c68-b5dd275b85cd}, !- Handle
  {32deadea-f5b6-4cb0-b03e-fc3b3f0d6523}, !- Name
  {d6b5af47-4f4f-4e71-aa04-34199f296007}, !- Source Object
  3,                                      !- Outlet Port
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7dba9913-7bfc-43c4-b500-5e69992963f8}, !- Handle
  {aa7a1000-1424-4d2a-8aeb-b09a0071acf4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6057a5e3-31f4-48b8-b44e-f948610e4370}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d01bcb22-bd4b-487c-95e2-d48a83773e7f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {79468026-23af-480d-a981-ebac13716749}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d01bcb22-bd4b-487c-95e2-d48a83773e7f}, !- Schedule Type Limits Name
  {266f13fd-235c-4eb3-91f8-8a0f163f3af2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {266f13fd-235c-4eb3-91f8-8a0f163f3af2}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d01bcb22-bd4b-487c-95e2-d48a83773e7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {61a4a115-a6c4-4297-aba7-0aaa8595de3a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {79468026-23af-480d-a981-ebac13716749}, !- Schedule Name
  {c4f38f76-e82e-4ad1-8fdd-63f4aac52db7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8abcc8f5-842a-4bc7-9835-868f0bd20e66}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {90b15b2a-f9d0-41fb-b64d-f58dc0c59b9e}, !- Inlet Node Name
  {a3880b93-0652-4533-96b1-88e3963617bb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {36386381-afba-4366-baa6-d6059b36ec4c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a3880b93-0652-4533-96b1-88e3963617bb}, !- Inlet Port
  {0c937518-f993-4331-8c22-b584dec9be1b}; !- Outlet Port

OS:Connection,
  {90b15b2a-f9d0-41fb-b64d-f58dc0c59b9e}, !- Handle
  {3e3ec7eb-f80b-4c60-b766-df6c9e9f97df}, !- Name
  {e99ea225-cc3d-4065-bb05-8d12892c93ab}, !- Source Object
  3,                                      !- Outlet Port
  {8abcc8f5-842a-4bc7-9835-868f0bd20e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3880b93-0652-4533-96b1-88e3963617bb}, !- Handle
  {eb8471c0-0fe7-4ccc-b1c2-eca9128bafea}, !- Name
  {8abcc8f5-842a-4bc7-9835-868f0bd20e66}, !- Source Object
  3,                                      !- Outlet Port
  {36386381-afba-4366-baa6-d6059b36ec4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c937518-f993-4331-8c22-b584dec9be1b}, !- Handle
  {689b7175-88d4-4353-85d2-9e0bb1991216}, !- Name
  {36386381-afba-4366-baa6-d6059b36ec4c}, !- Source Object
  3,                                      !- Outlet Port
  {4ecc84a2-f730-4059-a10d-a27780132c20}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7b08fd8c-3c1e-4566-9ef6-9fb8d6be3e16}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {79468026-23af-480d-a981-ebac13716749}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2003.43021539038,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2003.43021539038,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {762245c5-33f7-42af-9fdd-9cee3cba11ba}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {48b62d07-ec61-4dc8-9dbb-cee675fb2913}, !- Use Side Inlet Node Name
  {bee09bfa-0788-4a1f-abed-e323ccde6920}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {72912aea-f487-4308-86f8-f050b7d19fe1}, !- Handle
  Schedule Day 28,                        !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ed4b5234-07c5-4aaa-a7de-62c8da89c550}, !- Handle
  Schedule Day 29,                        !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {cc578288-e4a7-4af2-8cea-bdd28835fb2a}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {bee09bfa-0788-4a1f-abed-e323ccde6920}, !- Inlet Port
  {73a6767c-6dc2-42c6-ac35-d96f706cb514}; !- Outlet Port

OS:Connection,
  {48b62d07-ec61-4dc8-9dbb-cee675fb2913}, !- Handle
  {13453061-6b88-4ede-ae7d-4e73b688bb1e}, !- Name
  {7e893e40-f22b-4f0a-800f-ba267fa54cec}, !- Source Object
  3,                                      !- Outlet Port
  {7b08fd8c-3c1e-4566-9ef6-9fb8d6be3e16}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bee09bfa-0788-4a1f-abed-e323ccde6920}, !- Handle
  {1315f2ae-db4b-4c20-ba71-1ef1906ed206}, !- Name
  {7b08fd8c-3c1e-4566-9ef6-9fb8d6be3e16}, !- Source Object
  32,                                     !- Outlet Port
  {cc578288-e4a7-4af2-8cea-bdd28835fb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a6767c-6dc2-42c6-ac35-d96f706cb514}, !- Handle
  {75974693-0a31-4480-8ddf-75550f18c7aa}, !- Name
  {cc578288-e4a7-4af2-8cea-bdd28835fb2a}, !- Source Object
  3,                                      !- Outlet Port
  {f0988553-27e6-4852-9e69-7809b7bdec1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c823bf0-3bbc-4c1d-a18c-37703b8bb84c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3a9875be-3041-434d-9eb1-3e1569721070}, !- Inlet Node Name
  {38bab38f-37ea-478b-9f72-e5be4ab6647d}; !- Outlet Node Name

OS:Node,
  {0a4b7cbd-a101-40d8-a350-42e2690e0a38}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5f69f1ad-43df-4f15-b2cd-37dde850c493}, !- Inlet Port
  {3a9875be-3041-434d-9eb1-3e1569721070}; !- Outlet Port

OS:Connection,
  {5f69f1ad-43df-4f15-b2cd-37dde850c493}, !- Handle
  {4ff989bb-5686-467d-a913-23e268047895}, !- Name
  {4ecc84a2-f730-4059-a10d-a27780132c20}, !- Source Object
  4,                                      !- Outlet Port
  {0a4b7cbd-a101-40d8-a350-42e2690e0a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {931d031b-334f-4daa-8e05-48887685d039}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {38bab38f-37ea-478b-9f72-e5be4ab6647d}, !- Inlet Port
  {93873db3-a6f6-49cc-a47d-1196bf774aa0}; !- Outlet Port

OS:Connection,
  {3a9875be-3041-434d-9eb1-3e1569721070}, !- Handle
  {7c3ccbd7-2c54-41c5-87a6-492753fafeca}, !- Name
  {0a4b7cbd-a101-40d8-a350-42e2690e0a38}, !- Source Object
  3,                                      !- Outlet Port
  {9c823bf0-3bbc-4c1d-a18c-37703b8bb84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bab38f-37ea-478b-9f72-e5be4ab6647d}, !- Handle
  {96dd3b9b-0473-4654-8a21-ddb1888d0fe2}, !- Name
  {9c823bf0-3bbc-4c1d-a18c-37703b8bb84c}, !- Source Object
  3,                                      !- Outlet Port
  {931d031b-334f-4daa-8e05-48887685d039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93873db3-a6f6-49cc-a47d-1196bf774aa0}, !- Handle
  {957cf719-9bf1-4aa6-b398-10a1df62716b}, !- Name
  {931d031b-334f-4daa-8e05-48887685d039}, !- Source Object
  3,                                      !- Outlet Port
  {f0988553-27e6-4852-9e69-7809b7bdec1e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed8de584-d926-4068-8c2f-79bc32e53781}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2459e93a-4bb6-4146-aaa0-4d1bed1684a3}, !- Inlet Node Name
  {06d26d49-ebfe-4657-82cb-89daa44260ea}; !- Outlet Node Name

OS:Node,
  {6f146eb6-98cc-4f1b-973d-a73fb3bd1767}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {06d26d49-ebfe-4657-82cb-89daa44260ea}, !- Inlet Port
  {2ee5fc7e-6b88-4e0f-b61b-cea01e75765b}; !- Outlet Port

OS:Connection,
  {2459e93a-4bb6-4146-aaa0-4d1bed1684a3}, !- Handle
  {9f9f2777-7c14-4cba-9397-10476d6a922c}, !- Name
  {f3c93b2e-e8cd-481d-b0f8-11872d6a3006}, !- Source Object
  3,                                      !- Outlet Port
  {ed8de584-d926-4068-8c2f-79bc32e53781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d26d49-ebfe-4657-82cb-89daa44260ea}, !- Handle
  {6cffcae6-46f2-489e-bb7e-b58af2f1a3c4}, !- Name
  {ed8de584-d926-4068-8c2f-79bc32e53781}, !- Source Object
  3,                                      !- Outlet Port
  {6f146eb6-98cc-4f1b-973d-a73fb3bd1767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee5fc7e-6b88-4e0f-b61b-cea01e75765b}, !- Handle
  {e00089ce-7418-41e1-b212-6606b89ab91e}, !- Name
  {6f146eb6-98cc-4f1b-973d-a73fb3bd1767}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29c4adbe-91e5-414e-be77-5e5404e37b60}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ccb1d755-68ce-49a9-85f7-312a6644eb08}, !- Inlet Node Name
  {843c4e61-ff63-4099-b85f-eb66eb919674}; !- Outlet Node Name

OS:Node,
  {7dceb301-2a4c-402c-95ca-27a5bce37c83}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7f5fd0b6-752e-428e-9aec-8bfbde81d7a5}, !- Inlet Port
  {ccb1d755-68ce-49a9-85f7-312a6644eb08}; !- Outlet Port

OS:Connection,
  {7f5fd0b6-752e-428e-9aec-8bfbde81d7a5}, !- Handle
  {24db968b-e203-4866-8175-18287067fcf4}, !- Name
  {f0988553-27e6-4852-9e69-7809b7bdec1e}, !- Source Object
  2,                                      !- Outlet Port
  {7dceb301-2a4c-402c-95ca-27a5bce37c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb1d755-68ce-49a9-85f7-312a6644eb08}, !- Handle
  {39151f85-30b2-439d-b30a-824b8bf1ed58}, !- Name
  {7dceb301-2a4c-402c-95ca-27a5bce37c83}, !- Source Object
  3,                                      !- Outlet Port
  {29c4adbe-91e5-414e-be77-5e5404e37b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843c4e61-ff63-4099-b85f-eb66eb919674}, !- Handle
  {021819f8-5bb9-4536-8cd5-414c8ec8546b}, !- Name
  {29c4adbe-91e5-414e-be77-5e5404e37b60}, !- Source Object
  3,                                      !- Outlet Port
  {c4f38f76-e82e-4ad1-8fdd-63f4aac52db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab33bd5a-af50-4cf6-8e16-1dbfd3176e8b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {11447773-d19b-40a4-a60b-eb6860f9de0d}, !- Inlet Node Name
  {b6a3ee3a-24c2-49a6-a831-42a276d77ec3}; !- Outlet Node Name

OS:Node,
  {d442319c-cc6a-467d-ba85-229919bc57b9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {036a7d0b-5711-4182-8289-aec07af862f3}, !- Inlet Port
  {11447773-d19b-40a4-a60b-eb6860f9de0d}; !- Outlet Port

OS:Connection,
  {036a7d0b-5711-4182-8289-aec07af862f3}, !- Handle
  {3d499bd2-8930-4bea-a389-94302af3ca9a}, !- Name
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Source Object
  2,                                      !- Outlet Port
  {d442319c-cc6a-467d-ba85-229919bc57b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11447773-d19b-40a4-a60b-eb6860f9de0d}, !- Handle
  {c232e338-b116-4925-92e6-73615432044a}, !- Name
  {d442319c-cc6a-467d-ba85-229919bc57b9}, !- Source Object
  3,                                      !- Outlet Port
  {ab33bd5a-af50-4cf6-8e16-1dbfd3176e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a3ee3a-24c2-49a6-a831-42a276d77ec3}, !- Handle
  {e14802fd-1c69-42ef-acba-9811e96e9533}, !- Name
  {ab33bd5a-af50-4cf6-8e16-1dbfd3176e8b}, !- Source Object
  3,                                      !- Outlet Port
  {d6b5af47-4f4f-4e71-aa04-34199f296007}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {919aca52-56cd-4194-9c31-fbb34cb343d3}, !- Handle
  Water Use Connections 1,                !- Name
  {347972dc-d0b8-4f4f-9883-a1a027654de6}, !- Inlet Node Name
  {83378c2c-6983-4c64-ba54-6909c02db1e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {893fabcc-537d-43a5-a272-4ca85e8b8d57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd9ff4d0-c716-4074-b9be-f3ec572d8fdd}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {fad338c1-1890-4481-841d-7129fd7c94d2}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {87d3dfb7-40c4-436a-a610-f2ee012b3ebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d3dfb7-40c4-436a-a610-f2ee012b3ebd}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {eb315124-ebad-48a2-b127-c2bbfd18e5dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb315124-ebad-48a2-b127-c2bbfd18e5dd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fad338c1-1890-4481-841d-7129fd7c94d2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {378c161b-77b2-4fbd-8bb2-59fd04988162}; !- Default Day Schedule Name

OS:Schedule:Day,
  {378c161b-77b2-4fbd-8bb2-59fd04988162}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {893fabcc-537d-43a5-a272-4ca85e8b8d57}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {bd9ff4d0-c716-4074-b9be-f3ec572d8fdd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {934b9c02-1b18-4417-a19d-e599c15e0381}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {0e3bb3c9-3cfa-4963-93da-6741078962c9}, !- Default Day Schedule Name
  {6af632b1-1795-4625-addb-04354c24ada8}, !- Summer Design Day Schedule Name
  {b703a2ed-2b1c-4330-a824-929b9cef0c04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e3bb3c9-3cfa-4963-93da-6741078962c9}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6af632b1-1795-4625-addb-04354c24ada8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {0e925a84-ad6b-4a2f-bd69-4b1317952398}, !- Handle
  Schedule Rule 25,                       !- Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ff3bfb7-a472-41c1-be2c-c3c09b4f5d11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ff3bfb7-a472-41c1-be2c-c3c09b4f5d11}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {b703a2ed-2b1c-4330-a824-929b9cef0c04}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {3ff99230-b752-4be5-ac6f-c1c470f83215}, !- Handle
  Schedule Rule 26,                       !- Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d94d086-0d87-46e5-af08-04eb0fec0b7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d94d086-0d87-46e5-af08-04eb0fec0b7a}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {403c9e50-1856-4b85-bf97-3b3efa4924a5}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {e7fec256-214b-4a4f-8373-0d5418a14813}, !- Inlet Port
  {347972dc-d0b8-4f4f-9883-a1a027654de6}; !- Outlet Port

OS:Connection,
  {e7fec256-214b-4a4f-8373-0d5418a14813}, !- Handle
  {58789392-d78c-4c61-ad31-1994e20c30f7}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  4,                                      !- Outlet Port
  {403c9e50-1856-4b85-bf97-3b3efa4924a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda46cf2-2968-4e34-a0d4-c47eceef3e66}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {83378c2c-6983-4c64-ba54-6909c02db1e8}, !- Inlet Port
  {d080a050-3617-4a8f-ad33-db6c7b294403}; !- Outlet Port

OS:Connection,
  {347972dc-d0b8-4f4f-9883-a1a027654de6}, !- Handle
  {af12428a-424d-4006-b8de-5f5a4e001efe}, !- Name
  {403c9e50-1856-4b85-bf97-3b3efa4924a5}, !- Source Object
  3,                                      !- Outlet Port
  {919aca52-56cd-4194-9c31-fbb34cb343d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83378c2c-6983-4c64-ba54-6909c02db1e8}, !- Handle
  {50c05e9b-f826-4fa8-8c6f-6dc6fedeeb3e}, !- Name
  {919aca52-56cd-4194-9c31-fbb34cb343d3}, !- Source Object
  3,                                      !- Outlet Port
  {cda46cf2-2968-4e34-a0d4-c47eceef3e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d080a050-3617-4a8f-ad33-db6c7b294403}, !- Handle
  {34902223-1208-425d-8e32-115b72d26f18}, !- Name
  {cda46cf2-2968-4e34-a0d4-c47eceef3e66}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {99a8052a-d561-41f9-81b1-ad5cb9b39162}, !- Handle
  Water Use Connections 2,                !- Name
  {083e9ee3-cdb3-4c13-9f41-7ac34e6eee74}, !- Inlet Node Name
  {fb891f7e-a8c9-4f64-8cdb-588beb240e23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd1945bf-f58b-410e-959f-3690f64b6163}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e1ed80f-926e-44ae-b985-c43f895e787f}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {107e5450-b466-4cf3-ab84-015f4cafad8a}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {107e5450-b466-4cf3-ab84-015f4cafad8a}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {1256b39e-aa1c-4e2f-9f32-3e9cc6072798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1256b39e-aa1c-4e2f-9f32-3e9cc6072798}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd1945bf-f58b-410e-959f-3690f64b6163}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {2e1ed80f-926e-44ae-b985-c43f895e787f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa25c599-c887-4e32-81e1-e0c72f097db9}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {e090c16c-6ae2-4665-9e33-bdbe00d53767}, !- Inlet Port
  {083e9ee3-cdb3-4c13-9f41-7ac34e6eee74}; !- Outlet Port

OS:Connection,
  {e090c16c-6ae2-4665-9e33-bdbe00d53767}, !- Handle
  {eb1b8501-e564-43c0-82ad-f899dd0956ce}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  5,                                      !- Outlet Port
  {fa25c599-c887-4e32-81e1-e0c72f097db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb5b5c9c-800a-435c-aec8-ab38b0b27721}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {fb891f7e-a8c9-4f64-8cdb-588beb240e23}, !- Inlet Port
  {9bd5121c-b8a5-4c3d-ac97-887f91ef8136}; !- Outlet Port

OS:Connection,
  {083e9ee3-cdb3-4c13-9f41-7ac34e6eee74}, !- Handle
  {0f1f5779-64e0-486c-a3a3-10445400dffb}, !- Name
  {fa25c599-c887-4e32-81e1-e0c72f097db9}, !- Source Object
  3,                                      !- Outlet Port
  {99a8052a-d561-41f9-81b1-ad5cb9b39162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb891f7e-a8c9-4f64-8cdb-588beb240e23}, !- Handle
  {a67b72f5-f9fc-470f-bc83-857540160ca7}, !- Name
  {99a8052a-d561-41f9-81b1-ad5cb9b39162}, !- Source Object
  3,                                      !- Outlet Port
  {fb5b5c9c-800a-435c-aec8-ab38b0b27721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd5121c-b8a5-4c3d-ac97-887f91ef8136}, !- Handle
  {21319100-6515-4857-9b6b-ecf9ff38f457}, !- Name
  {fb5b5c9c-800a-435c-aec8-ab38b0b27721}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {00de8233-fb8f-4a50-950d-16151aa7a377}, !- Handle
  Water Use Connections 3,                !- Name
  {91113a64-659a-41ac-84bd-0d8805033dce}, !- Inlet Node Name
  {082dbb3c-fcd5-42a8-a88f-fcfecc6f2503}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4668dc2b-8588-4125-8343-62da882b101e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62ae13e7-f02f-4859-9928-d2f8ab28c6b8}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {7b8cc36c-6c28-4ae0-825b-a0d3e3f0a8d4}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b8cc36c-6c28-4ae0-825b-a0d3e3f0a8d4}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {923faa03-9e2b-449b-8bf0-bd646077b8f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {923faa03-9e2b-449b-8bf0-bd646077b8f9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4668dc2b-8588-4125-8343-62da882b101e}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {62ae13e7-f02f-4859-9928-d2f8ab28c6b8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87cb2e5c-6eb9-43f8-a6ed-51c580ab2406}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {fac948ef-287f-4396-8b03-d24397ea828b}, !- Inlet Port
  {91113a64-659a-41ac-84bd-0d8805033dce}; !- Outlet Port

OS:Connection,
  {fac948ef-287f-4396-8b03-d24397ea828b}, !- Handle
  {b7759e10-f354-49a8-913a-265db56968fc}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  6,                                      !- Outlet Port
  {87cb2e5c-6eb9-43f8-a6ed-51c580ab2406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef09baaa-5b4c-4ae8-a926-7d5606863064}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {082dbb3c-fcd5-42a8-a88f-fcfecc6f2503}, !- Inlet Port
  {2023b238-60fe-4032-8539-f78fbc95b395}; !- Outlet Port

OS:Connection,
  {91113a64-659a-41ac-84bd-0d8805033dce}, !- Handle
  {ed946c30-fa3e-421e-80fd-2ea41c345ff9}, !- Name
  {87cb2e5c-6eb9-43f8-a6ed-51c580ab2406}, !- Source Object
  3,                                      !- Outlet Port
  {00de8233-fb8f-4a50-950d-16151aa7a377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082dbb3c-fcd5-42a8-a88f-fcfecc6f2503}, !- Handle
  {a54ed16f-5491-4832-944a-d1cbbdc92d11}, !- Name
  {00de8233-fb8f-4a50-950d-16151aa7a377}, !- Source Object
  3,                                      !- Outlet Port
  {ef09baaa-5b4c-4ae8-a926-7d5606863064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2023b238-60fe-4032-8539-f78fbc95b395}, !- Handle
  {507f180b-679b-494c-a871-29474261bafa}, !- Name
  {ef09baaa-5b4c-4ae8-a926-7d5606863064}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16171b79-6453-422c-b7df-38a33296d739}, !- Handle
  Water Use Connections 4,                !- Name
  {5961e842-49e7-4f2d-b337-07b810c1dc0a}, !- Inlet Node Name
  {7a8136d8-6ebe-4037-a444-1574c863329c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5690790c-d892-49e0-8d99-91667c2a2595}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfed18ce-e669-4202-adbe-30471983cf9d}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {53748050-0a9c-44ad-a541-00b6d9b3a230}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53748050-0a9c-44ad-a541-00b6d9b3a230}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {31e0862a-959d-4903-9e05-4f6d8854edd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e0862a-959d-4903-9e05-4f6d8854edd1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5690790c-d892-49e0-8d99-91667c2a2595}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {bfed18ce-e669-4202-adbe-30471983cf9d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8615b31d-281f-4eb9-9746-bcf0b94aeda0}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {50e97f6b-1b02-421c-a4f3-be2e987ab00c}, !- Inlet Port
  {5961e842-49e7-4f2d-b337-07b810c1dc0a}; !- Outlet Port

OS:Connection,
  {50e97f6b-1b02-421c-a4f3-be2e987ab00c}, !- Handle
  {d3267f3c-a3d4-41a2-83f0-0da275a907fb}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  7,                                      !- Outlet Port
  {8615b31d-281f-4eb9-9746-bcf0b94aeda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09caef26-e256-4d56-beb4-186e518ddf38}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {7a8136d8-6ebe-4037-a444-1574c863329c}, !- Inlet Port
  {0d5fd2b8-bfb6-4f0c-a91e-e0ad4fd82964}; !- Outlet Port

OS:Connection,
  {5961e842-49e7-4f2d-b337-07b810c1dc0a}, !- Handle
  {93cfb2dd-3372-4def-88c5-94a7d3bc7dec}, !- Name
  {8615b31d-281f-4eb9-9746-bcf0b94aeda0}, !- Source Object
  3,                                      !- Outlet Port
  {16171b79-6453-422c-b7df-38a33296d739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8136d8-6ebe-4037-a444-1574c863329c}, !- Handle
  {d13d3d3e-0b10-4dbe-b747-c8da400681af}, !- Name
  {16171b79-6453-422c-b7df-38a33296d739}, !- Source Object
  3,                                      !- Outlet Port
  {09caef26-e256-4d56-beb4-186e518ddf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5fd2b8-bfb6-4f0c-a91e-e0ad4fd82964}, !- Handle
  {473127c1-ed88-4b27-b660-2935b5636b6a}, !- Name
  {09caef26-e256-4d56-beb4-186e518ddf38}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8dd37a4f-e803-43f5-9920-9be96d8f3fde}, !- Handle
  Water Use Connections 5,                !- Name
  {1a060e90-1951-4eac-a821-68eb379bd71f}, !- Inlet Node Name
  {931f2a69-5296-4b29-b4d2-a8aa25b5a86a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b5bbb0f-a4c5-412a-92f5-f5ce7bda9076}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f457ba5a-46e9-4f23-a8a4-ca3b846dec65}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {aa9f68ba-df66-49d2-9d46-57759c612d5b}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa9f68ba-df66-49d2-9d46-57759c612d5b}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {91f5b64a-6152-4c19-9d94-22d15a0eed7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f5b64a-6152-4c19-9d94-22d15a0eed7d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b5bbb0f-a4c5-412a-92f5-f5ce7bda9076}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {f457ba5a-46e9-4f23-a8a4-ca3b846dec65}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27d64e22-91fc-4642-87c6-23a6d3ec404a}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {9d28a37b-7e8e-4ec3-aa39-df64ad3cda6c}, !- Inlet Port
  {1a060e90-1951-4eac-a821-68eb379bd71f}; !- Outlet Port

OS:Connection,
  {9d28a37b-7e8e-4ec3-aa39-df64ad3cda6c}, !- Handle
  {ffe8d7ec-db83-4a8d-b19a-551fcd5d1926}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  8,                                      !- Outlet Port
  {27d64e22-91fc-4642-87c6-23a6d3ec404a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b7a2ad-7cbc-4126-a3ba-779defaa718d}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {931f2a69-5296-4b29-b4d2-a8aa25b5a86a}, !- Inlet Port
  {9a2a2df7-22ff-411c-8b8a-8a0eb698d5b0}; !- Outlet Port

OS:Connection,
  {1a060e90-1951-4eac-a821-68eb379bd71f}, !- Handle
  {f06d1be8-f6e5-46b8-991e-6336f5fef66e}, !- Name
  {27d64e22-91fc-4642-87c6-23a6d3ec404a}, !- Source Object
  3,                                      !- Outlet Port
  {8dd37a4f-e803-43f5-9920-9be96d8f3fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931f2a69-5296-4b29-b4d2-a8aa25b5a86a}, !- Handle
  {a35be581-b529-4155-97ba-f86327d07073}, !- Name
  {8dd37a4f-e803-43f5-9920-9be96d8f3fde}, !- Source Object
  3,                                      !- Outlet Port
  {27b7a2ad-7cbc-4126-a3ba-779defaa718d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2a2df7-22ff-411c-8b8a-8a0eb698d5b0}, !- Handle
  {3b785920-9bc4-486d-bc93-edd1d643cabf}, !- Name
  {27b7a2ad-7cbc-4126-a3ba-779defaa718d}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {127d8ec6-f1a6-4114-871c-04eca6f89cbf}, !- Handle
  Water Use Connections 6,                !- Name
  {94f929c4-742a-499b-9a3d-f417e347c498}, !- Inlet Node Name
  {d83a73f0-8244-4ad1-960f-b9b07e153c99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08dc86b0-b4f0-4b38-8396-2d73257e4cf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dfff2295-b20c-41ed-aa09-4e8d4f4c53d5}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {42c56ec3-6c49-4e65-88f2-119d81a42921}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42c56ec3-6c49-4e65-88f2-119d81a42921}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {6f91f1f9-2a3f-483e-b056-89a1f06d28f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f91f1f9-2a3f-483e-b056-89a1f06d28f2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {08dc86b0-b4f0-4b38-8396-2d73257e4cf3}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {dfff2295-b20c-41ed-aa09-4e8d4f4c53d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b68968a-8df9-4f34-b524-5c71cd0cbbb0}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {eb419f47-34a4-478e-ad95-1991fc2b19d7}, !- Inlet Port
  {94f929c4-742a-499b-9a3d-f417e347c498}; !- Outlet Port

OS:Connection,
  {eb419f47-34a4-478e-ad95-1991fc2b19d7}, !- Handle
  {39f229a9-f62b-4ee8-a6da-e1c2d6ca51c2}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  9,                                      !- Outlet Port
  {2b68968a-8df9-4f34-b524-5c71cd0cbbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbd57391-e67c-4903-8c81-6651f839490b}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {d83a73f0-8244-4ad1-960f-b9b07e153c99}, !- Inlet Port
  {754e1072-b87d-4b4b-a4d0-485377d1b14a}; !- Outlet Port

OS:Connection,
  {94f929c4-742a-499b-9a3d-f417e347c498}, !- Handle
  {430097c8-56c0-4b8e-9e7f-461a6dff00d6}, !- Name
  {2b68968a-8df9-4f34-b524-5c71cd0cbbb0}, !- Source Object
  3,                                      !- Outlet Port
  {127d8ec6-f1a6-4114-871c-04eca6f89cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83a73f0-8244-4ad1-960f-b9b07e153c99}, !- Handle
  {2c3394ea-8a3f-4e47-a936-eb8e0f5da0a4}, !- Name
  {127d8ec6-f1a6-4114-871c-04eca6f89cbf}, !- Source Object
  3,                                      !- Outlet Port
  {bbd57391-e67c-4903-8c81-6651f839490b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754e1072-b87d-4b4b-a4d0-485377d1b14a}, !- Handle
  {9d939f36-a0eb-4447-bc05-477b6b27c0d3}, !- Name
  {bbd57391-e67c-4903-8c81-6651f839490b}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fd523361-8ac7-442d-8ee0-87a0f3a0d335}, !- Handle
  Water Use Connections 7,                !- Name
  {0c9ff404-238c-4557-9464-6cff64b500dc}, !- Inlet Node Name
  {2e2ae195-ff7b-4d41-ba59-05356bdaf1d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82ac235a-27c2-42c4-af6b-a9ac66679d6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e8fcbb2-007a-46e5-b4d2-eec794aac3d2}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {8c937617-537b-4f9b-8bed-759861695fa6}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c937617-537b-4f9b-8bed-759861695fa6}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {c1b24f83-8ff0-402b-96a7-0f18301808ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b24f83-8ff0-402b-96a7-0f18301808ab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {82ac235a-27c2-42c4-af6b-a9ac66679d6b}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {0e8fcbb2-007a-46e5-b4d2-eec794aac3d2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32aa4297-e17a-4f77-81a4-5c453a1bf177}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {df35a505-b457-424a-9261-ed75dc73f142}, !- Inlet Port
  {0c9ff404-238c-4557-9464-6cff64b500dc}; !- Outlet Port

OS:Connection,
  {df35a505-b457-424a-9261-ed75dc73f142}, !- Handle
  {87e2d13c-0424-40d7-a3af-7d1e12096cf0}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  10,                                     !- Outlet Port
  {32aa4297-e17a-4f77-81a4-5c453a1bf177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99e3a6fd-76d3-40f1-8a05-b3e2f9382391}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {2e2ae195-ff7b-4d41-ba59-05356bdaf1d9}, !- Inlet Port
  {87e266d4-5f4b-48fb-86cf-fb6ccdf2810c}; !- Outlet Port

OS:Connection,
  {0c9ff404-238c-4557-9464-6cff64b500dc}, !- Handle
  {19a0e5df-55bd-40e4-8a99-cd001ddc3ff7}, !- Name
  {32aa4297-e17a-4f77-81a4-5c453a1bf177}, !- Source Object
  3,                                      !- Outlet Port
  {fd523361-8ac7-442d-8ee0-87a0f3a0d335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2ae195-ff7b-4d41-ba59-05356bdaf1d9}, !- Handle
  {0e0fb380-7ce6-4318-abb4-015ad5eb229e}, !- Name
  {fd523361-8ac7-442d-8ee0-87a0f3a0d335}, !- Source Object
  3,                                      !- Outlet Port
  {99e3a6fd-76d3-40f1-8a05-b3e2f9382391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e266d4-5f4b-48fb-86cf-fb6ccdf2810c}, !- Handle
  {c8fa772b-260d-4ae2-9aff-6df0aecc2b6a}, !- Name
  {99e3a6fd-76d3-40f1-8a05-b3e2f9382391}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {54776cdd-924b-4517-a1be-241caf673b26}, !- Handle
  Water Use Connections 8,                !- Name
  {0ae00d27-baf4-445e-b144-f0559a301d15}, !- Inlet Node Name
  {888c3d18-cc4a-47b7-b7b3-9f58735c65cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d7c36c6-f6cc-43db-982b-7d1f53174ac5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b8c2737-6152-4257-8f68-0dcebec440ae}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {48394e2d-7b81-49ba-b7e8-059c4587acde}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48394e2d-7b81-49ba-b7e8-059c4587acde}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {b3f91505-e3a7-476f-932c-69283dd7d620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3f91505-e3a7-476f-932c-69283dd7d620}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d7c36c6-f6cc-43db-982b-7d1f53174ac5}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {3b8c2737-6152-4257-8f68-0dcebec440ae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36f813d0-da65-4774-8934-3dfcf55cff02}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {dd19cf97-c7be-49f6-b834-4bc482b5f41a}, !- Inlet Port
  {0ae00d27-baf4-445e-b144-f0559a301d15}; !- Outlet Port

OS:Connection,
  {dd19cf97-c7be-49f6-b834-4bc482b5f41a}, !- Handle
  {7114d36a-2c8d-4e09-853c-6c89a7275231}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  11,                                     !- Outlet Port
  {36f813d0-da65-4774-8934-3dfcf55cff02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6b74632-345a-403f-a1cd-9b4503f5d2bc}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {888c3d18-cc4a-47b7-b7b3-9f58735c65cb}, !- Inlet Port
  {7dde233d-4a23-4fd3-9875-5a981b7e410b}; !- Outlet Port

OS:Connection,
  {0ae00d27-baf4-445e-b144-f0559a301d15}, !- Handle
  {4a6c45e8-6ad1-4b48-a3de-20de336d9e28}, !- Name
  {36f813d0-da65-4774-8934-3dfcf55cff02}, !- Source Object
  3,                                      !- Outlet Port
  {54776cdd-924b-4517-a1be-241caf673b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888c3d18-cc4a-47b7-b7b3-9f58735c65cb}, !- Handle
  {582917bf-d369-4ce1-96d6-e64a99a0f133}, !- Name
  {54776cdd-924b-4517-a1be-241caf673b26}, !- Source Object
  3,                                      !- Outlet Port
  {f6b74632-345a-403f-a1cd-9b4503f5d2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dde233d-4a23-4fd3-9875-5a981b7e410b}, !- Handle
  {0a2367d8-5bc6-4d1b-ad93-6d86e8200173}, !- Name
  {f6b74632-345a-403f-a1cd-9b4503f5d2bc}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd82d0e1-bef1-42cb-b95c-b2dbd1f25060}, !- Handle
  Water Use Connections 9,                !- Name
  {e0508cde-2900-4b98-be7c-8c15f4fe8136}, !- Inlet Node Name
  {4c87a2b0-0b21-4396-b1e3-f6bcf4df48c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f795c638-bec6-43a5-b4a9-8cb06c3a07dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56474983-dc5e-4454-bee8-fc2e5361138f}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {25f9cddb-f8f9-480b-a8a4-ed7ed06aab98}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25f9cddb-f8f9-480b-a8a4-ed7ed06aab98}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {5a809613-f0be-4a7b-b7fc-f6c89f215106}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a809613-f0be-4a7b-b7fc-f6c89f215106}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f795c638-bec6-43a5-b4a9-8cb06c3a07dd}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {56474983-dc5e-4454-bee8-fc2e5361138f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e22bfdd-cc8c-4c9f-a732-0ede83ec4513}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {deec9295-cbcb-4e56-9c61-d273c0a7d816}, !- Inlet Port
  {e0508cde-2900-4b98-be7c-8c15f4fe8136}; !- Outlet Port

OS:Connection,
  {deec9295-cbcb-4e56-9c61-d273c0a7d816}, !- Handle
  {31e265cb-0421-48a2-b626-31e59a760f68}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  12,                                     !- Outlet Port
  {8e22bfdd-cc8c-4c9f-a732-0ede83ec4513}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {346624d5-855b-4909-819e-be3f96cc6e5e}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {4c87a2b0-0b21-4396-b1e3-f6bcf4df48c6}, !- Inlet Port
  {cd9f8e14-6914-4922-ac71-1893d0270332}; !- Outlet Port

OS:Connection,
  {e0508cde-2900-4b98-be7c-8c15f4fe8136}, !- Handle
  {9ab1dcd9-77b5-42aa-9a7a-41360d178de0}, !- Name
  {8e22bfdd-cc8c-4c9f-a732-0ede83ec4513}, !- Source Object
  3,                                      !- Outlet Port
  {dd82d0e1-bef1-42cb-b95c-b2dbd1f25060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c87a2b0-0b21-4396-b1e3-f6bcf4df48c6}, !- Handle
  {76af6f48-dbb3-41ec-9884-706d9ba46d78}, !- Name
  {dd82d0e1-bef1-42cb-b95c-b2dbd1f25060}, !- Source Object
  3,                                      !- Outlet Port
  {346624d5-855b-4909-819e-be3f96cc6e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9f8e14-6914-4922-ac71-1893d0270332}, !- Handle
  {0b622efa-44bb-483d-8216-1d57da802a31}, !- Name
  {346624d5-855b-4909-819e-be3f96cc6e5e}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9b5ad448-495e-4764-9c8f-ec622f51a1fc}, !- Handle
  Water Use Connections 10,               !- Name
  {3760a3a1-56e9-4cab-9b08-da75c7a80424}, !- Inlet Node Name
  {7c45f634-aa2c-4fa1-877d-4aef3dd6e09d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {511e719b-72ce-4bb5-bd92-61641191fe27}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fabd2fe4-4b55-455c-a362-c5435696d544}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {d05adc20-af35-43fa-a70e-ad684a634e5c}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d05adc20-af35-43fa-a70e-ad684a634e5c}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {530cef5e-fa39-4d64-8b12-8702ba2fc41b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {530cef5e-fa39-4d64-8b12-8702ba2fc41b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {511e719b-72ce-4bb5-bd92-61641191fe27}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {fabd2fe4-4b55-455c-a362-c5435696d544}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddea5aff-e428-44b7-b5a6-99714c5a8201}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {cbcaff23-d776-47d7-9fc4-ed0050ab8180}, !- Inlet Port
  {3760a3a1-56e9-4cab-9b08-da75c7a80424}; !- Outlet Port

OS:Connection,
  {cbcaff23-d776-47d7-9fc4-ed0050ab8180}, !- Handle
  {061cb48e-0b65-4c93-80f2-d579bb215ade}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  13,                                     !- Outlet Port
  {ddea5aff-e428-44b7-b5a6-99714c5a8201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bec0290a-82d2-4752-80ff-42492617b8d4}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {7c45f634-aa2c-4fa1-877d-4aef3dd6e09d}, !- Inlet Port
  {f79c2a1d-7c18-4682-94ec-7228e59b2f96}; !- Outlet Port

OS:Connection,
  {3760a3a1-56e9-4cab-9b08-da75c7a80424}, !- Handle
  {dcd0daa6-1307-441c-a46d-8677b8907046}, !- Name
  {ddea5aff-e428-44b7-b5a6-99714c5a8201}, !- Source Object
  3,                                      !- Outlet Port
  {9b5ad448-495e-4764-9c8f-ec622f51a1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c45f634-aa2c-4fa1-877d-4aef3dd6e09d}, !- Handle
  {021817a8-450b-4ea7-a92e-be3f584d23fb}, !- Name
  {9b5ad448-495e-4764-9c8f-ec622f51a1fc}, !- Source Object
  3,                                      !- Outlet Port
  {bec0290a-82d2-4752-80ff-42492617b8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79c2a1d-7c18-4682-94ec-7228e59b2f96}, !- Handle
  {a768e364-3736-4f2d-a83d-307dda7f7f43}, !- Name
  {bec0290a-82d2-4752-80ff-42492617b8d4}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b96c76d-65a4-457f-a1ea-38946977cf54}, !- Handle
  Water Use Connections 11,               !- Name
  {b60968df-19be-4eed-9b90-4f9e3d7fa849}, !- Inlet Node Name
  {c56a25d1-56c7-4ed7-8152-a36c0c0cc5cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9f03879-2f53-4bae-a4a6-736faa23aa73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f86df892-3bf6-47ca-ac9b-00c5a316c1e5}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {06e5a236-71bb-4409-b946-03e1beae95d8}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06e5a236-71bb-4409-b946-03e1beae95d8}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {224dd2dd-08a2-47c0-9482-fa33fb882bbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {224dd2dd-08a2-47c0-9482-fa33fb882bbc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9f03879-2f53-4bae-a4a6-736faa23aa73}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {f86df892-3bf6-47ca-ac9b-00c5a316c1e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1157f28-001e-44b9-a842-d749bb1a0bd4}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {9c3ebf55-db0f-423a-a0be-9970d50dcdd5}, !- Inlet Port
  {b60968df-19be-4eed-9b90-4f9e3d7fa849}; !- Outlet Port

OS:Connection,
  {9c3ebf55-db0f-423a-a0be-9970d50dcdd5}, !- Handle
  {16e482f3-d1c6-494d-b532-96b9b7d56153}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  14,                                     !- Outlet Port
  {a1157f28-001e-44b9-a842-d749bb1a0bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5561d5-70b1-407c-872b-77551a3ba8e7}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {c56a25d1-56c7-4ed7-8152-a36c0c0cc5cf}, !- Inlet Port
  {443f77ad-72c6-4ae9-806a-69b8913b0df0}; !- Outlet Port

OS:Connection,
  {b60968df-19be-4eed-9b90-4f9e3d7fa849}, !- Handle
  {48bee83a-94e9-4dda-b961-b8b8c572e663}, !- Name
  {a1157f28-001e-44b9-a842-d749bb1a0bd4}, !- Source Object
  3,                                      !- Outlet Port
  {8b96c76d-65a4-457f-a1ea-38946977cf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56a25d1-56c7-4ed7-8152-a36c0c0cc5cf}, !- Handle
  {76a5c3b0-ddc7-4e39-830b-12205322e937}, !- Name
  {8b96c76d-65a4-457f-a1ea-38946977cf54}, !- Source Object
  3,                                      !- Outlet Port
  {2c5561d5-70b1-407c-872b-77551a3ba8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443f77ad-72c6-4ae9-806a-69b8913b0df0}, !- Handle
  {701bb835-b385-4510-8f05-0e2b69371bbe}, !- Name
  {2c5561d5-70b1-407c-872b-77551a3ba8e7}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ebd7c8c4-01fc-4460-83ea-954098be2e28}, !- Handle
  Water Use Connections 12,               !- Name
  {73b0e62a-c2fc-466f-86a8-1f278d8236c9}, !- Inlet Node Name
  {cb71efe8-b0fa-4553-9336-9c498773cd47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e00979e5-42f4-45e0-8bfb-17b92ae26608}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7aac554b-261a-44ea-8bf9-80e68bb38f82}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {202f5bf7-856c-4890-b09d-556f23821820}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {202f5bf7-856c-4890-b09d-556f23821820}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {101e5eae-393f-49c5-ab06-cf1f51240253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {101e5eae-393f-49c5-ab06-cf1f51240253}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e00979e5-42f4-45e0-8bfb-17b92ae26608}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {7aac554b-261a-44ea-8bf9-80e68bb38f82}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd45e705-b243-4ce0-bcd5-1d36b9620c85}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {6045d00f-68c6-4159-b699-27077a505dd1}, !- Inlet Port
  {73b0e62a-c2fc-466f-86a8-1f278d8236c9}; !- Outlet Port

OS:Connection,
  {6045d00f-68c6-4159-b699-27077a505dd1}, !- Handle
  {a0e218f1-767a-440c-b8a1-358e64816837}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  15,                                     !- Outlet Port
  {bd45e705-b243-4ce0-bcd5-1d36b9620c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0699165-2f0f-4fc3-a0b0-5bf24beeb67f}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {cb71efe8-b0fa-4553-9336-9c498773cd47}, !- Inlet Port
  {5173c848-dd45-4b41-960b-d8624d28d957}; !- Outlet Port

OS:Connection,
  {73b0e62a-c2fc-466f-86a8-1f278d8236c9}, !- Handle
  {cb964e28-eb30-43b8-9178-baf773606d53}, !- Name
  {bd45e705-b243-4ce0-bcd5-1d36b9620c85}, !- Source Object
  3,                                      !- Outlet Port
  {ebd7c8c4-01fc-4460-83ea-954098be2e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb71efe8-b0fa-4553-9336-9c498773cd47}, !- Handle
  {a7613b66-bd7e-4c51-b08d-c6194412d40e}, !- Name
  {ebd7c8c4-01fc-4460-83ea-954098be2e28}, !- Source Object
  3,                                      !- Outlet Port
  {f0699165-2f0f-4fc3-a0b0-5bf24beeb67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5173c848-dd45-4b41-960b-d8624d28d957}, !- Handle
  {1326f94c-0823-49ee-a729-64587365e1a9}, !- Name
  {f0699165-2f0f-4fc3-a0b0-5bf24beeb67f}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9aed40f1-3ddf-420d-b8ba-1c7f0f4ab71a}, !- Handle
  Water Use Connections 13,               !- Name
  {48f37035-fee6-48d7-85c8-f535262d5168}, !- Inlet Node Name
  {ae82537e-874c-440a-a390-1429e053de86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fb48bcb-83a1-41cb-a856-f9e0533d89b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84b35b1c-77c4-45ce-9549-fc6da3487158}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {ddb95f8d-512c-4019-ba0a-705a3b63d64c}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ddb95f8d-512c-4019-ba0a-705a3b63d64c}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {8172fba1-d279-4625-8daa-377b22222c0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8172fba1-d279-4625-8daa-377b22222c0e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fb48bcb-83a1-41cb-a856-f9e0533d89b2}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {84b35b1c-77c4-45ce-9549-fc6da3487158}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb2691ac-ccfe-4822-a773-2dafecde751f}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {b8360217-7246-4465-81cd-1dd720757222}, !- Inlet Port
  {48f37035-fee6-48d7-85c8-f535262d5168}; !- Outlet Port

OS:Connection,
  {b8360217-7246-4465-81cd-1dd720757222}, !- Handle
  {4a101069-fa8a-4bb5-a3d7-2c1ef9f2755a}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  16,                                     !- Outlet Port
  {cb2691ac-ccfe-4822-a773-2dafecde751f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92661f4c-deb1-416b-865e-01bd46ca51b1}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {ae82537e-874c-440a-a390-1429e053de86}, !- Inlet Port
  {92df0056-fedf-41cc-bc9b-6e592ef88de5}; !- Outlet Port

OS:Connection,
  {48f37035-fee6-48d7-85c8-f535262d5168}, !- Handle
  {ec6e9030-bb43-4e25-9c5f-5a6f029de178}, !- Name
  {cb2691ac-ccfe-4822-a773-2dafecde751f}, !- Source Object
  3,                                      !- Outlet Port
  {9aed40f1-3ddf-420d-b8ba-1c7f0f4ab71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae82537e-874c-440a-a390-1429e053de86}, !- Handle
  {bcda3a79-524f-4273-a66b-8a76c6e05554}, !- Name
  {9aed40f1-3ddf-420d-b8ba-1c7f0f4ab71a}, !- Source Object
  3,                                      !- Outlet Port
  {92661f4c-deb1-416b-865e-01bd46ca51b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92df0056-fedf-41cc-bc9b-6e592ef88de5}, !- Handle
  {a030d8e0-261d-4055-a6a6-00834ab31f67}, !- Name
  {92661f4c-deb1-416b-865e-01bd46ca51b1}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {91f1324e-7b68-4603-889a-790abab3bae3}, !- Handle
  Water Use Connections 14,               !- Name
  {37a2f644-777c-4198-b414-1418b1d43d23}, !- Inlet Node Name
  {2842d32e-b807-4c69-973e-628630dc092d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36c97df4-a33b-4581-ad3f-3cec86304493}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb8681ba-c913-42be-af24-83514d4c58bd}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {d53fca37-224f-47bb-b8f2-0afb558b70e3}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d53fca37-224f-47bb-b8f2-0afb558b70e3}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {f940a965-3923-4c7a-9a7a-2bd25acdf280}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f940a965-3923-4c7a-9a7a-2bd25acdf280}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {36c97df4-a33b-4581-ad3f-3cec86304493}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {eb8681ba-c913-42be-af24-83514d4c58bd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d82f1f1b-2d8f-417e-b879-45f08eb9f2c9}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {f9de2f5b-2a01-4b7a-829c-29036a1dfae8}, !- Inlet Port
  {37a2f644-777c-4198-b414-1418b1d43d23}; !- Outlet Port

OS:Connection,
  {f9de2f5b-2a01-4b7a-829c-29036a1dfae8}, !- Handle
  {621d856d-2b0a-4c2f-a005-5bbff5b280fc}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  17,                                     !- Outlet Port
  {d82f1f1b-2d8f-417e-b879-45f08eb9f2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b941515c-e9b7-4721-9151-8b46ea4c61e4}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {2842d32e-b807-4c69-973e-628630dc092d}, !- Inlet Port
  {7b9e6593-4032-470b-84fc-31942400a549}; !- Outlet Port

OS:Connection,
  {37a2f644-777c-4198-b414-1418b1d43d23}, !- Handle
  {74146e99-068b-46e5-a04d-d4d31bc89737}, !- Name
  {d82f1f1b-2d8f-417e-b879-45f08eb9f2c9}, !- Source Object
  3,                                      !- Outlet Port
  {91f1324e-7b68-4603-889a-790abab3bae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2842d32e-b807-4c69-973e-628630dc092d}, !- Handle
  {ec8f8a33-d5f6-4285-8934-e3c46b1206ba}, !- Name
  {91f1324e-7b68-4603-889a-790abab3bae3}, !- Source Object
  3,                                      !- Outlet Port
  {b941515c-e9b7-4721-9151-8b46ea4c61e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9e6593-4032-470b-84fc-31942400a549}, !- Handle
  {83685121-be5d-4d59-9561-9ec0c7dcf882}, !- Name
  {b941515c-e9b7-4721-9151-8b46ea4c61e4}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7435eb28-770f-4242-879d-1ce508235e05}, !- Handle
  Water Use Connections 15,               !- Name
  {191364f8-85bc-4dd8-bb28-2a4720a46364}, !- Inlet Node Name
  {50be5e5f-2fab-4b89-81c3-008ca3281480}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff3a60d9-f289-4a89-80c2-2ce85b560dbd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b1f789f-71d2-43f2-8ec9-bdb45317c66f}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {b433ef46-43dc-44d3-a50f-5a437a0ae888}, !- Target Temperature Schedule Name
  {d96c2cd1-4521-4af9-b8ae-2cb452ce124d}, !- Sensible Fraction Schedule Name
  {ef759043-67b5-4c7a-ad9f-e6bc43ed8243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b433ef46-43dc-44d3-a50f-5a437a0ae888}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {269be10f-d2dd-4dfb-842b-a848af5b155f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {269be10f-d2dd-4dfb-842b-a848af5b155f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff3a60d9-f289-4a89-80c2-2ce85b560dbd}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {6b1f789f-71d2-43f2-8ec9-bdb45317c66f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {934b9c02-1b18-4417-a19d-e599c15e0381}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {892ba5ad-2705-4336-8b92-502db3cb8e64}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {681369e2-d8e5-471b-9041-e2cd90ba6151}, !- Inlet Port
  {191364f8-85bc-4dd8-bb28-2a4720a46364}; !- Outlet Port

OS:Connection,
  {681369e2-d8e5-471b-9041-e2cd90ba6151}, !- Handle
  {3c25ba63-f08f-4393-af9b-29f4a5ce3602}, !- Name
  {59ea89cd-8713-47ce-8ceb-2a7b17e95a75}, !- Source Object
  18,                                     !- Outlet Port
  {892ba5ad-2705-4336-8b92-502db3cb8e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b8bcbbe-d815-49a7-8700-a0ff0ee20377}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {50be5e5f-2fab-4b89-81c3-008ca3281480}, !- Inlet Port
  {0ca991b0-c259-438f-863c-bbb2b932985f}; !- Outlet Port

OS:Connection,
  {191364f8-85bc-4dd8-bb28-2a4720a46364}, !- Handle
  {18132d2d-7448-4165-9973-b90a445ca568}, !- Name
  {892ba5ad-2705-4336-8b92-502db3cb8e64}, !- Source Object
  3,                                      !- Outlet Port
  {7435eb28-770f-4242-879d-1ce508235e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50be5e5f-2fab-4b89-81c3-008ca3281480}, !- Handle
  {66def557-0672-494d-9b6e-6afa9ba74828}, !- Name
  {7435eb28-770f-4242-879d-1ce508235e05}, !- Source Object
  3,                                      !- Outlet Port
  {7b8bcbbe-d815-49a7-8700-a0ff0ee20377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca991b0-c259-438f-863c-bbb2b932985f}, !- Handle
  {847962b8-1c07-4de3-8561-945f6cf5bc6b}, !- Name
  {7b8bcbbe-d815-49a7-8700-a0ff0ee20377}, !- Source Object
  3,                                      !- Outlet Port
  {edfc2ce4-a7be-486e-bae8-1a2379d8c854}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {a2db09a3-9a15-41f3-80da-e8919819ade6}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7402.3;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {b0e3fae2-9954-41e0-8a9e-e2ecbfacdc3d}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {5f5b5b05-f251-48c2-b444-00612215ec84}, !- Default Day Schedule Name
  {68b5f35c-848e-40a6-b688-88fa2663f65d}, !- Summer Design Day Schedule Name
  {d649b214-d2e4-4b5f-a887-917f4597857e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f5b5b05-f251-48c2-b444-00612215ec84}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d649b214-d2e4-4b5f-a887-917f4597857e}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {68b5f35c-848e-40a6-b688-88fa2663f65d}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {01b64273-84cc-4234-83b2-28a6df726733}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a2db09a3-9a15-41f3-80da-e8919819ade6}, !- Exterior Lights Definition Name
  {b0e3fae2-9954-41e0-8a9e-e2ecbfacdc3d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9e1bcb17-6b3b-4f7f-a625-1d08e8843654}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b3be33b1-b512-445c-b32c-bc9c29cdf75d}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  {ccff9175-98ba-43df-bc69-d45c502fdddc}, !- Default Day Schedule Name
  {99265c25-4c40-4a06-b74c-739d91b44d9c}, !- Summer Design Day Schedule Name
  {93946876-e077-4716-b803-a7ff97125e6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccff9175-98ba-43df-bc69-d45c502fdddc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {93946876-e077-4716-b803-a7ff97125e6b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {99265c25-4c40-4a06-b74c-739d91b44d9c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {fe2b748c-2d60-4450-bd07-d3d7af68e533}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01807aa-1f70-4864-8c89-cb68cac959e1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {9e1bcb17-6b3b-4f7f-a625-1d08e8843654}, !- Exterior Lights Definition Name
  {b3be33b1-b512-445c-b32c-bc9c29cdf75d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {23ed9ecc-75b0-4fe1-ab85-be1c6590608d}, !- Handle
  El Paso International Ap  Ut,           !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722700,                                 !- WMO Number
  31.77,                                  !- Latitude {deg}
  -106.5,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  file:///Users/ryin/github/task8-parametric-runs/osw_output/run/000_CreateDOEPrototypeBuilding/extracted_files/weather/USA_TX_El.Paso.Intl.AP.722700_TMY3.epw, !- Url
  CC705637;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {9db60661-d227-40e0-88f5-6357652d115d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b80b24eb-ee0e-4785-b327-86ec16fee9ec}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c559fc90-52ad-44cc-9760-f88510369ae9}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {c95589c2-4875-40da-9cde-51d90388cc5e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1f69b45b-919a-40ee-882d-4fb215e6731b}, !- Handle
  20.62,                                  !- January Ground Temperature {C}
  20.61,                                  !- February Ground Temperature {C}
  20.7,                                   !- March Ground Temperature {C}
  20.75,                                  !- April Ground Temperature {C}
  20.89,                                  !- May Ground Temperature {C}
  23.14,                                  !- June Ground Temperature {C}
  23.54,                                  !- July Ground Temperature {C}
  23.59,                                  !- August Ground Temperature {C}
  23.58,                                  !- September Ground Temperature {C}
  21.32,                                  !- October Ground Temperature {C}
  20.9,                                   !- November Ground Temperature {C}
  20.72;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {be67ca84-15e1-4715-bfe4-9621869313e8}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Day,
  {51c5e140-2d82-4021-8535-e22443fb1895}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:Warmest,
  {0d5c1df6-ef71-407f-a8fe-a4305ea671e9}, !- Handle
  5 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {516c293e-c5cf-481e-a232-7590631c91c5}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {49009375-e312-4db0-a827-089066bb82ea}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {ada032bc-66bd-4d1e-a744-c801998368cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {770b73f3-399e-461b-acdc-b545be342102}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {437bce7c-64d4-4291-abc2-c51168083920}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {53a39796-9eda-4f0c-9a65-52ab682930c0}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}<23.9 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}>1.7, !- Program Line 1
  SET {770b73f3-399e-461b-acdc-b545be342102} = 29.4, !- Program Line 2
  SET {49009375-e312-4db0-a827-089066bb82ea} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}<23.9 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}>1.7, !- Program Line 4
  SET {770b73f3-399e-461b-acdc-b545be342102} = 29.4, !- Program Line 5
  SET {49009375-e312-4db0-a827-089066bb82ea} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}<23.9 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}>1.7, !- Program Line 7
  SET {770b73f3-399e-461b-acdc-b545be342102} = 29.4, !- Program Line 8
  SET {49009375-e312-4db0-a827-089066bb82ea} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}<23.9 && {fe9b5942-cbc5-4ff0-af0d-e6f35e8a07bb}>1.7, !- Program Line 10
  SET {770b73f3-399e-461b-acdc-b545be342102} = 29.4, !- Program Line 11
  SET {49009375-e312-4db0-a827-089066bb82ea} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {770b73f3-399e-461b-acdc-b545be342102} = NULL, !- Program Line 14
  SET {49009375-e312-4db0-a827-089066bb82ea} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8c899ff5-dd20-4a66-86e1-25d26853ed00}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {53a39796-9eda-4f0c-9a65-52ab682930c0}; !- Program Name 1

OS:SetpointManager:Warmest,
  {bc7e4c6e-f24f-401a-a350-008dbb138e01}, !- Handle
  5 Zone PVAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c50e93e2-61c6-48e8-8758-757baf7d7316}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {7a2444ab-e141-4873-92ae-c2dbc4674b5d}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {66ce1a39-e1d3-4be3-840b-837a0d619799}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {ada032bc-66bd-4d1e-a744-c801998368cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2f776de5-1529-4097-97fd-f5f156ab4296}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {437bce7c-64d4-4291-abc2-c51168083920}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {83c83625-2289-4c27-a21c-69e7abadf5b7}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}<23.9 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}>1.7, !- Program Line 1
  SET {2f776de5-1529-4097-97fd-f5f156ab4296} = 29.4, !- Program Line 2
  SET {66ce1a39-e1d3-4be3-840b-837a0d619799} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}<23.9 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}>1.7, !- Program Line 4
  SET {2f776de5-1529-4097-97fd-f5f156ab4296} = 29.4, !- Program Line 5
  SET {66ce1a39-e1d3-4be3-840b-837a0d619799} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}<23.9 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}>1.7, !- Program Line 7
  SET {2f776de5-1529-4097-97fd-f5f156ab4296} = 29.4, !- Program Line 8
  SET {66ce1a39-e1d3-4be3-840b-837a0d619799} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}<23.9 && {7a2444ab-e141-4873-92ae-c2dbc4674b5d}>1.7, !- Program Line 10
  SET {2f776de5-1529-4097-97fd-f5f156ab4296} = 29.4, !- Program Line 11
  SET {66ce1a39-e1d3-4be3-840b-837a0d619799} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2f776de5-1529-4097-97fd-f5f156ab4296} = NULL, !- Program Line 14
  SET {66ce1a39-e1d3-4be3-840b-837a0d619799} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0fa072a6-343b-474f-a2c1-9ab84cf16760}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {83c83625-2289-4c27-a21c-69e7abadf5b7}; !- Program Name 1

OS:SetpointManager:Warmest,
  {625a1b98-f7a3-43ee-ab35-273b85d558a6}, !- Handle
  5 Zone PVAV 2 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {133a2a6e-df31-4721-91f7-124e52de2fdb}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {4b9229bb-3480-4242-980b-3cb65a71a44b}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8cda280f-d363-441b-ae2d-865e0b4c223f}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {ada032bc-66bd-4d1e-a744-c801998368cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {394e8391-8c9c-4ca8-9714-0af1e023bc4e}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {437bce7c-64d4-4291-abc2-c51168083920}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {054d1ca3-87fb-4efc-b401-b78b188e1dac}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4b9229bb-3480-4242-980b-3cb65a71a44b}<23.9 && {4b9229bb-3480-4242-980b-3cb65a71a44b}>1.7, !- Program Line 1
  SET {394e8391-8c9c-4ca8-9714-0af1e023bc4e} = 29.4, !- Program Line 2
  SET {8cda280f-d363-441b-ae2d-865e0b4c223f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4b9229bb-3480-4242-980b-3cb65a71a44b}<23.9 && {4b9229bb-3480-4242-980b-3cb65a71a44b}>1.7, !- Program Line 4
  SET {394e8391-8c9c-4ca8-9714-0af1e023bc4e} = 29.4, !- Program Line 5
  SET {8cda280f-d363-441b-ae2d-865e0b4c223f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4b9229bb-3480-4242-980b-3cb65a71a44b}<23.9 && {4b9229bb-3480-4242-980b-3cb65a71a44b}>1.7, !- Program Line 7
  SET {394e8391-8c9c-4ca8-9714-0af1e023bc4e} = 29.4, !- Program Line 8
  SET {8cda280f-d363-441b-ae2d-865e0b4c223f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4b9229bb-3480-4242-980b-3cb65a71a44b}<23.9 && {4b9229bb-3480-4242-980b-3cb65a71a44b}>1.7, !- Program Line 10
  SET {394e8391-8c9c-4ca8-9714-0af1e023bc4e} = 29.4, !- Program Line 11
  SET {8cda280f-d363-441b-ae2d-865e0b4c223f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {394e8391-8c9c-4ca8-9714-0af1e023bc4e} = NULL, !- Program Line 14
  SET {8cda280f-d363-441b-ae2d-865e0b4c223f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0971c4d0-8c35-46c2-a3eb-8dc6c6ce7b06}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {054d1ca3-87fb-4efc-b401-b78b188e1dac}; !- Program Name 1

OS:Curve:Biquadratic,
  {4c9e5a0b-9e46-4bb0-ae5f-eae7c13d036c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7cf5b4e-ff93-4681-9971-bcdc80c2866a}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {66421d6f-e5d9-4e79-8912-ed1860f54c9f}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13453101-9743-4e1f-a854-4a0c54b490cd}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {20899988-5491-4f78-b7dd-42a14a16add1}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {7c86c407-fdb5-4b9c-b13a-7323c9dbb550}, !- Handle
  {7b08fd8c-3c1e-4566-9ef6-9fb8d6be3e16}; !- Object Name

OS:Daylighting:Control,
  {03dcbb00-991f-41a2-a319-b41424d9756f}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ea58a791-05d3-4eed-95ab-a18d15d41db7}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {58a7aa07-6ed8-483b-bf4f-7e4ffa6dca0f}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3d168cd9-57c0-4af6-8754-ab55e92ea27c}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7bd3c43b-81de-462e-a8af-c124bf4e4ab5}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bbd3e494-6a30-42af-acce-1ecf450c0ea4}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {15327dac-c450-4c10-9d8f-558fce724b53}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1c23d5bc-4f0f-48d0-b2a3-5074bb679db9}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bbe9736c-c826-45e0-8f72-52173ae6852f}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe9824ae-e027-4ed2-abcf-6238664cc3f6}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3dc6a2ea-9d25-4d1f-a4b9-dd710d392edf}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63f557d1-d80b-41df-87cd-f5c7f8a4e6d2}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Ruleset,
  {8cfd38af-5b35-4830-8431-41f7f6426043}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK 1 adjusted by -2 F, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {1509195e-0d90-420c-9bb2-614bbf7d9ca0}, !- Default Day Schedule Name
  {32c384e2-7e7a-46df-9b63-be4c8357d9e0}, !- Summer Design Day Schedule Name
  {f5504e1a-dc74-43f3-8fc9-246a53893343}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1509195e-0d90-420c-9bb2-614bbf7d9ca0}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {32c384e2-7e7a-46df-9b63-be4c8357d9e0}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f5504e1a-dc74-43f3-8fc9-246a53893343}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {46b1f8b2-dcd6-4b2f-8887-22011da7f73c}, !- Handle
  Schedule Rule 27,                       !- Name
  {8cfd38af-5b35-4830-8431-41f7f6426043}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d3193c8-1145-4fe1-a965-23f259aec448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3193c8-1145-4fe1-a965-23f259aec448}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {fb051d3a-e157-4ded-aac7-c44c217c5c5a}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot 1 adjusted by 0 F, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {e5c64bec-7973-497b-b3fe-2a28e6dd6ba0}, !- Default Day Schedule Name
  {88d2c498-4824-4483-9670-8a434cb2dbeb}, !- Summer Design Day Schedule Name
  {1e4f1742-d065-433b-b9d5-57edbbdd6c9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5c64bec-7973-497b-b3fe-2a28e6dd6ba0}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {88d2c498-4824-4483-9670-8a434cb2dbeb}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1e4f1742-d065-433b-b9d5-57edbbdd6c9a}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0fe3349a-b4aa-4a0d-9626-390830fc43c1}, !- Handle
  Schedule Rule 28,                       !- Name
  {fb051d3a-e157-4ded-aac7-c44c217c5c5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05113b2d-1b0c-4401-8da6-c560daa24824}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05113b2d-1b0c-4401-8da6-c560daa24824}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {e55a84fe-911c-45b2-9dc5-44154a057b69}, !- Handle
  Schedule Rule 29,                       !- Name
  {fb051d3a-e157-4ded-aac7-c44c217c5c5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0196e83-278d-4b15-8e87-56eae554484e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0196e83-278d-4b15-8e87-56eae554484e}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day 1, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {520fb2b1-02e3-46ec-a964-ec1f2eec942a}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK 1 adjusted by -2 F 1 adjusted by 4 F, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {738b9ff7-b74e-434a-9f0f-8a63c07df7a3}, !- Default Day Schedule Name
  {87cd02e2-5611-4111-939d-508f88d0e151}, !- Summer Design Day Schedule Name
  {c80f35d1-5591-4901-b8d4-8ddb846d08bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {738b9ff7-b74e-434a-9f0f-8a63c07df7a3}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8888888888889,                       !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  26.2222222222222,                       !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  24;                                     !- Value Until Time 4

OS:Schedule:Day,
  {87cd02e2-5611-4111-939d-508f88d0e151}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c80f35d1-5591-4901-b8d4-8ddb846d08bd}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {759a07a0-cf57-46e0-9be1-d61c51e7bb93}, !- Handle
  Schedule Rule 30,                       !- Name
  {520fb2b1-02e3-46ec-a964-ec1f2eec942a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f419070c-0368-40cb-ac39-1bc5759f36bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f419070c-0368-40cb-ac39-1bc5759f36bc}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8888888888889,                       !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  26.2222222222222,                       !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  24;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {af9a0ecb-5386-4bfa-a471-7660ce2eeced}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot 1 adjusted by 0 F 1 adjusted by 0 F, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  {7ac100a8-ccf7-456d-bf35-2f04aa117c12}, !- Default Day Schedule Name
  {af0222ac-2031-4e40-a8a6-5c40c4aa5e8c}, !- Summer Design Day Schedule Name
  {ea3e5cfb-3565-4743-bfbf-11dc6cb453ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ac100a8-ccf7-456d-bf35-2f04aa117c12}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6;                                   !- Value Until Time 4

OS:Schedule:Day,
  {af0222ac-2031-4e40-a8a6-5c40c4aa5e8c}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ea3e5cfb-3565-4743-bfbf-11dc6cb453ed}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f9567171-92b6-48df-a7f7-9cf67be8e88a}, !- Handle
  Schedule Rule 31,                       !- Name
  {af9a0ecb-5386-4bfa-a471-7660ce2eeced}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70a2d293-b7d5-42ea-a4c2-24255d48b0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70a2d293-b7d5-42ea-a4c2-24255d48b0fd}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  15.6;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {76e0e8a4-3bd2-4370-af29-a9b7fe903d6c}, !- Handle
  Schedule Rule 32,                       !- Name
  {af9a0ecb-5386-4bfa-a471-7660ce2eeced}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9a39142-0eab-4118-a26d-42778fb01fea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a39142-0eab-4118-a26d-42778fb01fea}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day 2, !- Name
  {d057da34-947e-45d0-b6fc-4f23a0f9720d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  15.6;                                   !- Value Until Time 6

